within ;
model _FVALDT11_SM_Initialization
    iPSL.Electrical.Machines.Eurostag.PwGeneratorM2S_Init gen_pwGeneratorM2S__FVALDT11_SM
   (
	PNALT = 1539.0,
	p0 = 4.8000603,
	omega_0 = 1.0,
	IENR = 4,
	TX = 0,
	Saturated = true,
	HIn = 5.112,
	TSD0 = 0.065,
	XPD = 0.527,
	SNREF = 100.0,
	TPD0 = 10.041,
	rStatIn = 0.003275,
	uNResTfo = 405.0,
	XPQ = 0.623,
	TSQ0 = 0.094,
	SN = 1710.0,
	TPQ0 = 1.22,
	ui0 = 2.589083489311652E-4,
	nDSat = 9.285,
	q0 = 0.0645498,
	mDSatIn = 0.05,
	uNomNw = 380.0,
	rTfoIn = 0.0029,
	XSD = 0.367,
	transformerIncluded = true,
	XD = 2.91,
	uBMac = 20.0,
	ur0 = 1.0696053191587458,
	lStatIn = 0.265,
	nQSat = 9.285,
	XSQ = 0.391,
	mQSatIn = 0.05,
	XQ = 2.72,
	sNTfo = 1710.0,
	PN = 1539.0,
	IWLMDV = 3,
	uNMacTfo = 20.0,
	pPuWLMDV = 1539.0,
	xTfoIn = 0.1583
    ) annotation (Placement(transformation()));
  iPSL.Electrical.Controls.Eurostag.gsteam1_Init gsteam1__FVALDT11_SM
 (
	PNALT = 1539.0,
	K1 = 0.2,
	K2 = 0.,
	PMIN = 0.,
	K3 = .3000000,
	K4 = 0.,
	K5 = 0.5,
	K = 25.,
	K6 = 0.,
	K7 = 0.,
	K8 = 0.,
	UC = -10.,
	SNREF = 100.0,
	PMAX = 1.,
	UO = 1.,
	SN = 1710.0,
	T1 = 0.,
	T2 = 0.,
	T3 = 0.1,
	T4 = .3000000,
	T5 = 5.,
	T6 = 0.5,
	T7 = 0.,
	SDB1 = 1.,
	SDB2 = 1.,
	VALVE = 0.,
	F1 = {0.,0.,.4000000,0.75,0.5,.9100000,.6000000,.9800000,1.,1.},
	DB1 = 0.,
	DB2 = 0.,
	PN = 1539.0
  ) annotation (Placement(transformation()));
  iPSL.Electrical.Controls.Eurostag.pssi3e3b_Init pssi3e3b__FVALDT11_SM
 (
	PNALT = 1539.0,
	VSTMIN = -0.1,
	KS1 = -0.602,
	KS2 = 30.12000,
	TW2 = .3000000,
	SNREF = 100.0,
	TW1 = .3000000,
	A1 = 0.359,
	A2 = .5860000,
	TW3 = .6000000,
	A3 = .4290000,
	A4 = .5640000,
	A5 = 0.,
	VSTMAX = 0.1,
	A6 = 0.,
	A7 = 0.031,
	A8 = 0.000001,
	SN = 1710.0,
	T1 = 0.012,
	T2 = 0.012,
	PN = 1539.0
  ) annotation (Placement(transformation()));
  iPSL.Electrical.Controls.Eurostag.sexs_Init sexs__FVALDT11_SM
 (
	PNALT = 1539.0,
	K = 200.,
	EMIN = 0.,
	TA = 3.,
	TB = 10.,
	SNREF = 100.0,
	TE = 0.05,
	EFDMIN = -999.,
	KC = 1.,
	EFDMAX = 999.,
	SN = 1710.0,
	PN = 1539.0,
	EMAX = 4.
  ) annotation (Placement(transformation()));
  Modelica.Blocks.Sources.Constant zero__FVALDT11_SM (k = 0) annotation (Placement(transformation()));
    equation
	connect(gen_pwGeneratorM2S__FVALDT11_SM.pin_CM, gsteam1__FVALDT11_SM.pin_CM) annotation (Line());
	connect(gen_pwGeneratorM2S__FVALDT11_SM.pin_OMEGA, gsteam1__FVALDT11_SM.pin_OMEGA) annotation (Line());
	connect(gen_pwGeneratorM2S__FVALDT11_SM.pin_ActivePowerSN, pssi3e3b__FVALDT11_SM.pin_ActivePowerSN) annotation (Line());
	connect(gen_pwGeneratorM2S__FVALDT11_SM.pin_TerminalVoltage, sexs__FVALDT11_SM.pin_TerminalVoltage) annotation (Line());
	connect(gen_pwGeneratorM2S__FVALDT11_SM.pin_EFD, sexs__FVALDT11_SM.pin_EFD) annotation (Line());
    connect(sexs__FVALDT11_SM.pin_VS, zero__FVALDT11_SM.y) annotation (Line());
end _FVALDT11_SM_Initialization;
