<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#"	xmlns:cim="http://iec.ch/TC57/2009/CIM-schema-cim14#">
<cim:OperationalLimitType rdf:ID="_AC_PATL_OLT">
	<cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#OperationalLimitDirectionKind.absoluteValue"/>
	<cim:OperationalLimitType.acceptableDuration>45000</cim:OperationalLimitType.acceptableDuration>
	<cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
</cim:OperationalLimitType>
<cim:ACLineSegment rdf:ID="_ADAM__20-JAY___21-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>16.1684</cim:Conductor.x>
	<cim:Conductor.bch>0.000113422</cim:Conductor.bch>
	<cim:Conductor.r>3.48505</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_45"/>
	<cim:IdentifiedObject.name>ADAM  20-JAY   21-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_ADAM__20-JAY___21-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ADAM__20-JAY___21-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>ADAM  20-JAY   21-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_ADAM__20-JAY___21-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_ADAM__20-JAY___21-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>ADAM  20-JAY   21-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_ADAM__20-JAY___21-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_JAY___21_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_ADAM__20-JAY___21-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>ADAM  20-JAY   21-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_ADAM__20-JAY___21-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_ADAM__20_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_ADAM__20-JAY___21-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>ADAM  20-JAY   21-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_ADAM__20_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_ADAM__20_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_ADAM__20_VL"/>
	<cim:IdentifiedObject.name>ADAM  20</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_ADAM__20_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>ADAM  20_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_ADAM__20_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_ADAM__20_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_ADAM__20_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>ADAM  20_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_ADAM__20_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>ADAM  20_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_ADAM__20_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_ADAM__20_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_0"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>ADAM  20</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_ADAM__20_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_0"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_ADAM__20_SS"/>
	<cim:IdentifiedObject.name>ADAM  20_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_BAIL__96-SUND__97-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>16.8539</cim:Conductor.x>
	<cim:Conductor.bch>0.000126024</cim:Conductor.bch>
	<cim:Conductor.r>3.29461</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_91"/>
	<cim:IdentifiedObject.name>BAIL  96-SUND  97-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BAIL__96-SUND__97-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BAIL__96-SUND__97-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BAIL  96-SUND  97-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BAIL__96-SUND__97-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BAIL__96-SUND__97-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BAIL  96-SUND  97-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BAIL__96-SUND__97-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SUND__97_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BAIL__96-SUND__97-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BAIL  96-SUND  97-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BAIL__96-SUND__97-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BAIL__96_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BAIL__96-SUND__97-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BAIL  96-SUND  97-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_BAIL__96_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_BAIL__96_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BAIL__96_VL"/>
	<cim:IdentifiedObject.name>BAIL  96</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_BAIL__96_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>BAIL  96_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_BAIL__96_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BAIL__96_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BAIL__96_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BAIL  96_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_BAIL__96_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BAIL  96_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BAIL__96_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BAIL__96_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_1"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BAIL  96</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BAIL__96_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_1"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BAIL__96_SS"/>
	<cim:IdentifiedObject.name>BAIL  96_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_BEAV__85-CLIN__89-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>32.9461</cim:Conductor.x>
	<cim:Conductor.bch>0.000246797</cim:Conductor.bch>
	<cim:Conductor.r>4.55152</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_14"/>
	<cim:IdentifiedObject.name>BEAV  85-CLIN  89-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BEAV__85-CLIN__89-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BEAV__85-CLIN__89-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BEAV  85-CLIN  89-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BEAV__85-CLIN__89-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BEAV__85-CLIN__89-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BEAV  85-CLIN  89-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BEAV__85-CLIN__89-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLIN__89_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEAV__85-CLIN__89-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEAV  85-CLIN  89-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BEAV__85-CLIN__89-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BEAV__85_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEAV__85-CLIN__89-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEAV  85-CLIN  89-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_BEAV__85-FREM__88-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>19.4249</cim:Conductor.x>
	<cim:Conductor.bch>0.000144928</cim:Conductor.bch>
	<cim:Conductor.r>3.8088</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_30"/>
	<cim:IdentifiedObject.name>BEAV  85-FREM  88-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BEAV__85-FREM__88-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BEAV__85-FREM__88-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BEAV  85-FREM  88-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BEAV__85-FREM__88-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BEAV__85-FREM__88-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BEAV  85-FREM  88-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BEAV__85-FREM__88-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FREM__88_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEAV__85-FREM__88-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEAV  85-FREM  88-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BEAV__85-FREM__88-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BEAV__85_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEAV__85-FREM__88-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEAV  85-FREM  88-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_BEAV__85-HAZA__86-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>23.4241</cim:Conductor.x>
	<cim:Conductor.bch>0.000144928</cim:Conductor.bch>
	<cim:Conductor.r>6.6654</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_37"/>
	<cim:IdentifiedObject.name>BEAV  85-HAZA  86-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BEAV__85-HAZA__86-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BEAV__85-HAZA__86-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BEAV  85-HAZA  86-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BEAV__85-HAZA__86-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BEAV__85-HAZA__86-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BEAV  85-HAZA  86-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BEAV__85-HAZA__86-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HAZA__86_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEAV__85-HAZA__86-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEAV  85-HAZA  86-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BEAV__85-HAZA__86-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BEAV__85_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEAV__85-HAZA__86-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEAV  85-HAZA  86-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_BEAV__85_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_BEAV__85_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BEAV__85_VL"/>
	<cim:IdentifiedObject.name>BEAV  85</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_BEAV__85_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>BEAV  85_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_BEAV__85_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BEAV__85_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEAV__85_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEAV  85_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_BEAV__85_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BEAV  85_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BEAV__85_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BEAV__85_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_2"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BEAV  85</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BEAV__85_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_2"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BEAV__85_SS"/>
	<cim:IdentifiedObject.name>BEAV  85_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_BELL__74-STHP__75-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>7.73186</cim:Conductor.x>
	<cim:Conductor.bch>5.42953e-005</cim:Conductor.bch>
	<cim:Conductor.r>2.34241</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_89"/>
	<cim:IdentifiedObject.name>BELL  74-STHP  75-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BELL__74-STHP__75-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BELL__74-STHP__75-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BELL  74-STHP  75-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BELL__74-STHP__75-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BELL__74-STHP__75-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BELL  74-STHP  75-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BELL__74-STHP__75-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_STHP__75_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BELL__74-STHP__75-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BELL  74-STHP  75-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BELL__74-STHP__75-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BELL__74_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BELL__74-STHP__75-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BELL  74-STHP  75-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_BELL__74_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_BELL__74_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BELL__74_VL"/>
	<cim:IdentifiedObject.name>BELL  74</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_BELL__74_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>BELL  74_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_BELL__74_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BELL__74_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BELL__74_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BELL  74_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ShuntCompensator rdf:ID="_BELL__74_SC">
	<cim:ShuntCompensator.gPerSection>0</cim:ShuntCompensator.gPerSection>
	<cim:ShuntCompensator.bPerSection>0.00063012</cim:ShuntCompensator.bPerSection>
	<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_BELL__74_SC_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BELL__74_VL"/>
	<cim:IdentifiedObject.name>BELL  74</cim:IdentifiedObject.name>
</cim:ShuntCompensator>
<cim:SvShuntCompensatorSections rdf:ID="_BELL__74_SCS">
	<cim:SvShuntCompensatorSections.ShuntCompensator rdf:resource="#_BELL__74_SC"/>
	<cim:SvShuntCompensatorSections.continuousSections>1</cim:SvShuntCompensatorSections.continuousSections>
</cim:SvShuntCompensatorSections>
<cim:RegulatingControl rdf:ID="_BELL__74_SC_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.fixed"/>
	<cim:RegulatingControl.targetValue>0</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_BELL__74_SC_TE"/>
	<cim:IdentifiedObject.name>BELL  74_SC_RC</cim:IdentifiedObject.name>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_BELL__74_SC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BELL__74_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BELL__74_SC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BELL  74_SC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_BELL__74_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BELL  74_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BELL__74_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BELL__74_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_3"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BELL  74</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BELL__74_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_3"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BELL__74_SS"/>
	<cim:IdentifiedObject.name>BELL  74_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_BEQU___9-BREE__10-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>38.326</cim:Conductor.x>
	<cim:Conductor.bch>0.0010334</cim:Conductor.bch>
	<cim:Conductor.r>3.07084</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_8"/>
	<cim:IdentifiedObject.name>BEQU   9-BREE  10-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BEQU___9-BREE__10-1_AC_CL">
	<cim:CurrentLimit.value>167.348</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BEQU___9-BREE__10-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BEQU   9-BREE  10-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BEQU___9-BREE__10-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BEQU___9-BREE__10-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BEQU   9-BREE  10-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BEQU___9-BREE__10-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BREE__10_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEQU___9-BREE__10-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEQU   9-BREE  10-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BEQU___9-BREE__10-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BEQU___9_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BEQU___9-BREE__10-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BEQU   9-BREE  10-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_BEQU___9_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BEQU   9_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BEQU___9_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BEQU___9_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_4"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BEQU   9</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BEQU___9_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_4"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BEQU___9_SS"/>
	<cim:IdentifiedObject.name>BEQU   9_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_BETS__84-BEAV__85-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>12.2072</cim:Conductor.x>
	<cim:Conductor.bch>6.47973e-005</cim:Conductor.bch>
	<cim:Conductor.r>5.75129</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_2"/>
	<cim:IdentifiedObject.name>BETS  84-BEAV  85-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BETS__84-BEAV__85-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BETS__84-BEAV__85-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BETS  84-BEAV  85-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BETS__84-BEAV__85-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BETS__84-BEAV__85-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BETS  84-BEAV  85-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BETS__84-BEAV__85-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BEAV__85_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BETS__84-BEAV__85-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BETS  84-BEAV  85-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BETS__84-BEAV__85-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BETS__84_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BETS__84-BEAV__85-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BETS  84-BEAV  85-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_BETS__84_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_BETS__84_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BETS__84_VL"/>
	<cim:IdentifiedObject.name>BETS  84</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_BETS__84_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>BETS  84_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_BETS__84_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BETS__84_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BETS__84_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BETS  84_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_BETS__84_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BETS  84_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BETS__84_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BETS__84_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_5"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BETS  84</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BETS__84_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_5"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BETS__84_SS"/>
	<cim:IdentifiedObject.name>BETS  84_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_BLAI_108-FRAN_109-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>5.48467</cim:Conductor.x>
	<cim:Conductor.bch>3.99076e-005</cim:Conductor.bch>
	<cim:Conductor.r>1.99962</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_29"/>
	<cim:IdentifiedObject.name>BLAI 108-FRAN 109-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BLAI_108-FRAN_109-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BLAI_108-FRAN_109-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BLAI 108-FRAN 109-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BLAI_108-FRAN_109-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BLAI_108-FRAN_109-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BLAI 108-FRAN 109-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BLAI_108-FRAN_109-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FRAN_109_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BLAI_108-FRAN_109-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BLAI 108-FRAN 109-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BLAI_108-FRAN_109-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BLAI_108_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BLAI_108-FRAN_109-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BLAI 108-FRAN 109-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_BLAI_108_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_BLAI_108_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BLAI_108_VL"/>
	<cim:IdentifiedObject.name>BLAI 108</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_BLAI_108_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>BLAI 108_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_BLAI_108_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BLAI_108_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BLAI_108_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BLAI 108_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_BLAI_108_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BLAI 108_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BLAI_108_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BLAI_108_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_6"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BLAI 108</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BLAI_108_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_6"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BLAI_108_SS"/>
	<cim:IdentifiedObject.name>BLAI 108_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_BRAD__98-GLEN_100-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>34.0888</cim:Conductor.x>
	<cim:Conductor.bch>0.000249947</cim:Conductor.bch>
	<cim:Conductor.r>7.56047</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_32"/>
	<cim:IdentifiedObject.name>BRAD  98-GLEN 100-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_BRAD__98-GLEN_100-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_BRAD__98-GLEN_100-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>BRAD  98-GLEN 100-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_BRAD__98-GLEN_100-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_BRAD__98-GLEN_100-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>BRAD  98-GLEN 100-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_BRAD__98-GLEN_100-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BRAD__98-GLEN_100-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BRAD  98-GLEN 100-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_BRAD__98-GLEN_100-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BRAD__98_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BRAD__98-GLEN_100-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BRAD  98-GLEN 100-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_BRAD__98_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_BRAD__98_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BRAD__98_VL"/>
	<cim:IdentifiedObject.name>BRAD  98</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_BRAD__98_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>BRAD  98_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_BRAD__98_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BRAD__98_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_BRAD__98_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>BRAD  98_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_BRAD__98_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BRAD  98_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BRAD__98_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BRAD__98_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_7"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BRAD  98</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BRAD__98_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_7"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BRAD__98_SS"/>
	<cim:IdentifiedObject.name>BRAD  98_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:Substation rdf:ID="_BREE__10_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>BREE  10_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_BREE__10_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_BREE__10_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_8"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>BREE  10</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_BREE__10_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_8"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_BREE__10_SS"/>
	<cim:IdentifiedObject.name>BREE  10_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:BaseVoltage rdf:ID="_BV_0">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>0</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_1">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_10">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_100">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_101">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_102">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_103">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_104">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_105">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_106">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_107">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_108">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_109">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_11">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_110">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_111">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_112">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_113">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_114">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_115">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>115</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_116">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>116</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_117">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>117</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_12">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_13">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_14">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_15">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_16">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_17">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_18">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_19">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_2">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_20">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_21">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_22">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_23">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_24">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_25">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_26">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_27">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_28">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_29">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_3">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_30">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_31">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_32">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_33">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_34">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_35">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_36">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_37">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_38">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_39">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_4">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_40">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_41">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_42">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_43">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_44">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_45">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_46">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_47">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_48">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_49">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_5">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_50">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_51">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_52">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_53">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_54">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_55">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_56">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_57">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_58">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_59">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_6">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_60">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_61">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_62">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_63">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_64">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_65">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_66">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_67">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_68">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>161</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_69">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_7">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_70">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_71">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_72">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_73">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>73</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_74">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_75">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>75</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_76">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_77">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_78">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_79">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_8">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_80">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_81">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_82">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_83">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_84">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_85">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_86">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_87">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_88">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_89">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_9">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_90">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_91">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_92">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_93">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_94">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_95">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_96">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_97">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_98">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:BaseVoltage rdf:ID="_BV_99">
	<cim:BaseVoltage.isDC>false</cim:BaseVoltage.isDC>
	<cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
	<cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
</cim:BaseVoltage>
<cim:ACLineSegment rdf:ID="_CABI__80-BAIL__96-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>34.6601</cim:Conductor.x>
	<cim:Conductor.bch>0.000259399</cim:Conductor.bch>
	<cim:Conductor.r>6.77966</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_1"/>
	<cim:IdentifiedObject.name>CABI  80-BAIL  96-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CABI__80-BAIL__96-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CABI__80-BAIL__96-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CABI  80-BAIL  96-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CABI__80-BAIL__96-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CABI__80-BAIL__96-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CABI  80-BAIL  96-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CABI__80-BAIL__96-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BAIL__96_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-BAIL__96-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-BAIL  96-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CABI__80-BAIL__96-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-BAIL__96-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-BAIL  96-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CABI__80-BRAD__98-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>20.5675</cim:Conductor.x>
	<cim:Conductor.bch>0.000150179</cim:Conductor.bch>
	<cim:Conductor.r>4.53247</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_7"/>
	<cim:IdentifiedObject.name>CABI  80-BRAD  98-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CABI__80-BRAD__98-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CABI__80-BRAD__98-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CABI  80-BRAD  98-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CABI__80-BRAD__98-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CABI__80-BRAD__98-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CABI  80-BRAD  98-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CABI__80-BRAD__98-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BRAD__98_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-BRAD__98-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-BRAD  98-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CABI__80-BRAD__98-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-BRAD__98-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-BRAD  98-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CABI__80-HINT__99-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>39.2306</cim:Conductor.x>
	<cim:Conductor.bch>0.000286704</cim:Conductor.bch>
	<cim:Conductor.r>8.64598</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_40"/>
	<cim:IdentifiedObject.name>CABI  80-HINT  99-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CABI__80-HINT__99-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CABI__80-HINT__99-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CABI  80-HINT  99-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CABI__80-HINT__99-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CABI__80-HINT__99-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CABI  80-HINT  99-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CABI__80-HINT__99-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HINT__99_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-HINT__99-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-HINT  99-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CABI__80-HINT__99-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-HINT__99-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-HINT  99-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CABI__80-SUND__97-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>17.7871</cim:Conductor.x>
	<cim:Conductor.bch>0.000133375</cim:Conductor.bch>
	<cim:Conductor.r>3.48505</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_91"/>
	<cim:IdentifiedObject.name>CABI  80-SUND  97-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CABI__80-SUND__97-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CABI__80-SUND__97-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CABI  80-SUND  97-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CABI__80-SUND__97-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CABI__80-SUND__97-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CABI  80-SUND  97-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CABI__80-SUND__97-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SUND__97_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-SUND__97-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-SUND  97-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CABI__80-SUND__97-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80-SUND__97-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80-SUND  97-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CABI__80_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CABI__80_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CABI__80_VL"/>
	<cim:IdentifiedObject.name>CABI  80</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CABI__80_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CABI  80_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CABI__80_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CABI__80_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CABI  80_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:TopologicalNode rdf:ID="_CABI__80_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CABI__80_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_9"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CABI  80</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CABI__80_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_9"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_KANA__81_SS"/>
	<cim:IdentifiedObject.name>CABI  80_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_CALD__95-BAIL__96-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>10.4171</cim:Conductor.x>
	<cim:Conductor.bch>7.73997e-005</cim:Conductor.bch>
	<cim:Conductor.r>3.25652</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_1"/>
	<cim:IdentifiedObject.name>CALD  95-BAIL  96-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CALD__95-BAIL__96-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CALD__95-BAIL__96-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CALD  95-BAIL  96-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CALD__95-BAIL__96-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CALD__95-BAIL__96-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CALD  95-BAIL  96-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CALD__95-BAIL__96-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BAIL__96_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CALD__95-BAIL__96-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CALD  95-BAIL  96-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CALD__95-BAIL__96-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CALD__95_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CALD__95-BAIL__96-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CALD  95-BAIL  96-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CALD__95_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CALD__95_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CALD__95_VL"/>
	<cim:IdentifiedObject.name>CALD  95</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CALD__95_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CALD  95_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CALD__95_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CALD__95_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CALD__95_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CALD  95_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CALD__95_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CALD  95_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CALD__95_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CALD__95_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_10"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CALD  95</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CALD__95_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_10"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CALD__95_SS"/>
	<cim:IdentifiedObject.name>CALD  95_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_CAPI__79-CABI__80-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>13.407</cim:Conductor.x>
	<cim:Conductor.bch>9.81937e-005</cim:Conductor.bch>
	<cim:Conductor.r>2.97086</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_9"/>
	<cim:IdentifiedObject.name>CAPI  79-CABI  80-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CAPI__79-CABI__80-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CAPI__79-CABI__80-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CAPI  79-CABI  80-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CAPI__79-CABI__80-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CAPI__79-CABI__80-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CAPI  79-CABI  80-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CAPI__79-CABI__80-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CAPI__79-CABI__80-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CAPI  79-CABI  80-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CAPI__79-CABI__80-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CAPI__79_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CAPI__79-CABI__80-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CAPI  79-CABI  80-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CAPI__79_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CAPI__79_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CAPI__79_VL"/>
	<cim:IdentifiedObject.name>CAPI  79</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CAPI__79_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CAPI  79_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CAPI__79_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CAPI__79_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CAPI__79_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CAPI  79_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ShuntCompensator rdf:ID="_CAPI__79_SC">
	<cim:ShuntCompensator.gPerSection>0</cim:ShuntCompensator.gPerSection>
	<cim:ShuntCompensator.bPerSection>0.0010502</cim:ShuntCompensator.bPerSection>
	<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_CAPI__79_SC_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CAPI__79_VL"/>
	<cim:IdentifiedObject.name>CAPI  79</cim:IdentifiedObject.name>
</cim:ShuntCompensator>
<cim:SvShuntCompensatorSections rdf:ID="_CAPI__79_SCS">
	<cim:SvShuntCompensatorSections.ShuntCompensator rdf:resource="#_CAPI__79_SC"/>
	<cim:SvShuntCompensatorSections.continuousSections>1</cim:SvShuntCompensatorSections.continuousSections>
</cim:SvShuntCompensatorSections>
<cim:RegulatingControl rdf:ID="_CAPI__79_SC_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.fixed"/>
	<cim:RegulatingControl.targetValue>0</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_CAPI__79_SC_TE"/>
	<cim:IdentifiedObject.name>CAPI  79_SC_RC</cim:IdentifiedObject.name>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_CAPI__79_SC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CAPI__79_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CAPI__79_SC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CAPI  79_SC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CAPI__79_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CAPI  79_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CAPI__79_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CAPI__79_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_11"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CAPI  79</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CAPI__79_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_11"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CAPI__79_SS"/>
	<cim:IdentifiedObject.name>CAPI  79_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ControlArea rdf:ID="_CA_1">
	<cim:ControlArea.netInterchange>0</cim:ControlArea.netInterchange>
	<cim:ControlArea.pTolerance>0</cim:ControlArea.pTolerance>
	<cim:IdentifiedObject.name>_CA_1</cim:IdentifiedObject.name>
</cim:ControlArea>
<cim:ACLineSegment rdf:ID="_CHEM__78-CAPI__79-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>4.64674</cim:Conductor.x>
	<cim:Conductor.bch>3.40265e-005</cim:Conductor.bch>
	<cim:Conductor.r>1.0398</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_11"/>
	<cim:IdentifiedObject.name>CHEM  78-CAPI  79-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CHEM__78-CAPI__79-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CHEM__78-CAPI__79-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CHEM  78-CAPI  79-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CHEM__78-CAPI__79-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CHEM__78-CAPI__79-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CHEM  78-CAPI  79-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CHEM__78-CAPI__79-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CAPI__79_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CHEM__78-CAPI__79-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CHEM  78-CAPI  79-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CHEM__78-CAPI__79-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CHEM__78_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CHEM__78-CAPI__79-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CHEM  78-CAPI  79-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CHEM__78_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CHEM__78_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CHEM__78_VL"/>
	<cim:IdentifiedObject.name>CHEM  78</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CHEM__78_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CHEM  78_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CHEM__78_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CHEM__78_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CHEM__78_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CHEM  78_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CHEM__78_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CHEM  78_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CHEM__78_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CHEM__78_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_12"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CHEM  78</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CHEM__78_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_12"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CHEM__78_SS"/>
	<cim:IdentifiedObject.name>CHEM  78_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_CLAY_103-FIEL_110-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>34.5268</cim:Conductor.x>
	<cim:Conductor.bch>0.000242071</cim:Conductor.bch>
	<cim:Conductor.r>7.43859</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_28"/>
	<cim:IdentifiedObject.name>CLAY 103-FIEL 110-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLAY_103-FIEL_110-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLAY_103-FIEL_110-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLAY 103-FIEL 110-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLAY_103-FIEL_110-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLAY_103-FIEL_110-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLAY 103-FIEL 110-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLAY_103-FIEL_110-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FIEL_110_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLAY_103-FIEL_110-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLAY 103-FIEL 110-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLAY_103-FIEL_110-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLAY_103_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLAY_103-FIEL_110-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLAY 103-FIEL 110-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CLAY_103-HANC_104-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>30.1657</cim:Conductor.x>
	<cim:Conductor.bch>0.000213716</cim:Conductor.bch>
	<cim:Conductor.r>8.8745</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_35"/>
	<cim:IdentifiedObject.name>CLAY 103-HANC 104-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLAY_103-HANC_104-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLAY_103-HANC_104-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLAY 103-HANC 104-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLAY_103-HANC_104-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLAY_103-HANC_104-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLAY 103-HANC 104-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLAY_103-HANC_104-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HANC_104_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLAY_103-HANC_104-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLAY 103-HANC 104-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLAY_103-HANC_104-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLAY_103_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLAY_103-HANC_104-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLAY 103-HANC 104-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CLAY_103-ROAN_105-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>30.9465</cim:Conductor.x>
	<cim:Conductor.bch>0.000214241</cim:Conductor.bch>
	<cim:Conductor.r>10.1885</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_74"/>
	<cim:IdentifiedObject.name>CLAY 103-ROAN 105-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLAY_103-ROAN_105-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLAY_103-ROAN_105-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLAY 103-ROAN 105-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLAY_103-ROAN_105-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLAY_103-ROAN_105-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLAY 103-ROAN 105-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLAY_103-ROAN_105-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_ROAN_105_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLAY_103-ROAN_105-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLAY 103-ROAN 105-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLAY_103-ROAN_105-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLAY_103_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLAY_103-ROAN_105-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLAY 103-ROAN 105-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CLAY_103_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CLAY_103_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CLAY_103_VL"/>
	<cim:IdentifiedObject.name>CLAY 103</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CLAY_103_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CLAY 103_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CLAY_103_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLAY_103_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLAY_103_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLAY 103_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CLAY_103_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CLAY 103_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CLAY_103_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CLAY_103_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_13"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CLAY 103</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CLAY_103_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_13"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CLAY_103_SS"/>
	<cim:IdentifiedObject.name>CLAY 103_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_CLIN__89-HOLS__90-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>35.8027</cim:Conductor.x>
	<cim:Conductor.bch>0.000277253</cim:Conductor.bch>
	<cim:Conductor.r>9.86479</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_41"/>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLIN__89-HOLS__90-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLIN__89-HOLS__90-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLIN__89-HOLS__90-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLIN__89-HOLS__90-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLIN__89-HOLS__90-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__90_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-HOLS__90-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLIN__89-HOLS__90-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLIN__89_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-HOLS__90-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CLIN__89-HOLS__90-2_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>18.9869</cim:Conductor.x>
	<cim:Conductor.bch>0.000556606</cim:Conductor.bch>
	<cim:Conductor.r>4.53247</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_41"/>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-2</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLIN__89-HOLS__90-2_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLIN__89-HOLS__90-2_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-2_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLIN__89-HOLS__90-2_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLIN__89-HOLS__90-2_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-2_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLIN__89-HOLS__90-2_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__90_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-HOLS__90-2_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-2_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLIN__89-HOLS__90-2_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLIN__89_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-HOLS__90-2_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-HOLS  90-2_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CLIN__89-SALT__92-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>9.61722</cim:Conductor.x>
	<cim:Conductor.bch>0.000287755</cim:Conductor.bch>
	<cim:Conductor.r>1.88536</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_78"/>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLIN__89-SALT__92-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLIN__89-SALT__92-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLIN__89-SALT__92-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLIN__89-SALT__92-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLIN__89-SALT__92-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SALT__92_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-SALT__92-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLIN__89-SALT__92-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLIN__89_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-SALT__92-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CLIN__89-SALT__92-2_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>30.1086</cim:Conductor.x>
	<cim:Conductor.bch>0.000217391</cim:Conductor.bch>
	<cim:Conductor.r>7.48429</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_78"/>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-2</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLIN__89-SALT__92-2_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLIN__89-SALT__92-2_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-2_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLIN__89-SALT__92-2_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLIN__89-SALT__92-2_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-2_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLIN__89-SALT__92-2_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SALT__92_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-SALT__92-2_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-2_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLIN__89-SALT__92-2_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLIN__89_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLIN__89-SALT__92-2_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLIN  89-SALT  92-2_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CLIN__89_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CLIN  89_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CLIN__89_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CLIN__89_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_14"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CLIN  89</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CLIN__89_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_14"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CLIN__89_SS"/>
	<cim:IdentifiedObject.name>CLIN  89_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_CLOV_106-REUS_107-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>34.8505</cim:Conductor.x>
	<cim:Conductor.bch>0.000247847</cim:Conductor.bch>
	<cim:Conductor.r>10.0933</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_72"/>
	<cim:IdentifiedObject.name>CLOV 106-REUS 107-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CLOV_106-REUS_107-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CLOV_106-REUS_107-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CLOV 106-REUS 107-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CLOV_106-REUS_107-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CLOV_106-REUS_107-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CLOV 106-REUS 107-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CLOV_106-REUS_107-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_REUS_107_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLOV_106-REUS_107-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLOV 106-REUS 107-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CLOV_106-REUS_107-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLOV_106_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLOV_106-REUS_107-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLOV 106-REUS 107-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CLOV_106_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CLOV_106_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CLOV_106_VL"/>
	<cim:IdentifiedObject.name>CLOV 106</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CLOV_106_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CLOV 106_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CLOV_106_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLOV_106_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CLOV_106_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CLOV 106_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CLOV_106_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CLOV 106_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CLOV_106_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CLOV_106_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_15"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CLOV 106</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CLOV_106_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_15"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CLOV_106_SS"/>
	<cim:IdentifiedObject.name>CLOV 106_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_COLL__23-DELA__32-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>21.9577</cim:Conductor.x>
	<cim:Conductor.bch>0.000615942</cim:Conductor.bch>
	<cim:Conductor.r>6.03695</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_25"/>
	<cim:IdentifiedObject.name>COLL  23-DELA  32-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_COLL__23-DELA__32-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_COLL__23-DELA__32-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>COLL  23-DELA  32-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_COLL__23-DELA__32-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_COLL__23-DELA__32-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>COLL  23-DELA  32-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_COLL__23-DELA__32-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DELA__32_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_COLL__23-DELA__32-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>COLL  23-DELA  32-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_COLL__23-DELA__32-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_COLL__23_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_COLL__23-DELA__32-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>COLL  23-DELA  32-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_COLL__23-TANN__25-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>15.2352</cim:Conductor.x>
	<cim:Conductor.bch>0.000453686</cim:Conductor.bch>
	<cim:Conductor.r>2.97086</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_95"/>
	<cim:IdentifiedObject.name>COLL  23-TANN  25-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_COLL__23-TANN__25-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_COLL__23-TANN__25-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>COLL  23-TANN  25-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_COLL__23-TANN__25-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_COLL__23-TANN__25-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>COLL  23-TANN  25-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_COLL__23-TANN__25-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TANN__25_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_COLL__23-TANN__25-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>COLL  23-TANN  25-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_COLL__23-TANN__25-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_COLL__23_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_COLL__23-TANN__25-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>COLL  23-TANN  25-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_COLL__23-TREN__24-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>9.36965</cim:Conductor.x>
	<cim:Conductor.bch>0.0002615</cim:Conductor.bch>
	<cim:Conductor.r>2.57094</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_101"/>
	<cim:IdentifiedObject.name>COLL  23-TREN  24-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_COLL__23-TREN__24-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_COLL__23-TREN__24-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>COLL  23-TREN  24-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_COLL__23-TREN__24-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_COLL__23-TREN__24-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>COLL  23-TREN  24-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_COLL__23-TREN__24-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TREN__24_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_COLL__23-TREN__24-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>COLL  23-TREN  24-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_COLL__23-TREN__24-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_COLL__23_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_COLL__23-TREN__24-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>COLL  23-TREN  24-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_COLL__23_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_COLL__23_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_COLL__23_VL"/>
	<cim:IdentifiedObject.name>COLL  23</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_COLL__23_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>COLL  23_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_COLL__23_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_COLL__23_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_COLL__23_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>COLL  23_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_COLL__23_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>COLL  23_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_COLL__23_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_COLL__23_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_16"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>COLL  23</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_COLL__23_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_16"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_COLL__23_SS"/>
	<cim:IdentifiedObject.name>COLL  23_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_CONC__13-FTWA__15-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>46.5435</cim:Conductor.x>
	<cim:Conductor.bch>0.000329133</cim:Conductor.bch>
	<cim:Conductor.r>14.1687</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_31"/>
	<cim:IdentifiedObject.name>CONC  13-FTWA  15-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CONC__13-FTWA__15-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CONC__13-FTWA__15-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CONC  13-FTWA  15-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CONC__13-FTWA__15-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CONC__13-FTWA__15-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CONC  13-FTWA  15-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CONC__13-FTWA__15-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FTWA__15_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CONC__13-FTWA__15-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CONC  13-FTWA  15-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CONC__13-FTWA__15-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CONC__13_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CONC__13-FTWA__15-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CONC  13-FTWA  15-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CONC__13_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CONC__13_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CONC__13_VL"/>
	<cim:IdentifiedObject.name>CONC  13</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CONC__13_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CONC  13_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CONC__13_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CONC__13_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CONC__13_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CONC  13_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CONC__13_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CONC  13_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CONC__13_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CONC__13_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_17"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CONC  13</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CONC__13_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_17"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CONC__13_SS"/>
	<cim:IdentifiedObject.name>CONC  13_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:EnergyConsumer rdf:ID="_CORE_117_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CORE_117_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CORE_117_VL"/>
	<cim:IdentifiedObject.name>CORE 117</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CORE_117_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CORE 117_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CORE_117_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CORE_117_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CORE_117_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CORE 117_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CORE_117_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CORE 117_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CORE_117_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CORE_117_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_18"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CORE 117</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CORE_117_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_18"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CORE_117_SS"/>
	<cim:IdentifiedObject.name>CORE 117_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_CROO__47-PHIL__49-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>11.9025</cim:Conductor.x>
	<cim:Conductor.bch>8.4226e-005</cim:Conductor.bch>
	<cim:Conductor.r>3.6374</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_67"/>
	<cim:IdentifiedObject.name>CROO  47-PHIL  49-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CROO__47-PHIL__49-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CROO__47-PHIL__49-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CROO  47-PHIL  49-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CROO__47-PHIL__49-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CROO__47-PHIL__49-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CROO  47-PHIL  49-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CROO__47-PHIL__49-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_PHIL__49_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CROO__47-PHIL__49-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CROO  47-PHIL  49-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CROO__47-PHIL__49-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CROO__47_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CROO__47-PHIL__49-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CROO  47-PHIL  49-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_CROO__47-SPOR__69-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>52.9042</cim:Conductor.x>
	<cim:Conductor.bch>0.000372401</cim:Conductor.bch>
	<cim:Conductor.r>16.0731</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_86"/>
	<cim:IdentifiedObject.name>CROO  47-SPOR  69-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_CROO__47-SPOR__69-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_CROO__47-SPOR__69-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>CROO  47-SPOR  69-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_CROO__47-SPOR__69-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_CROO__47-SPOR__69-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>CROO  47-SPOR  69-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_CROO__47-SPOR__69-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SPOR__69_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CROO__47-SPOR__69-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CROO  47-SPOR  69-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_CROO__47-SPOR__69-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CROO__47_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CROO__47-SPOR__69-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CROO  47-SPOR  69-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_CROO__47_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_CROO__47_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CROO__47_VL"/>
	<cim:IdentifiedObject.name>CROO  47</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_CROO__47_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>CROO  47_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_CROO__47_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CROO__47_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_CROO__47_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>CROO  47_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_CROO__47_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>CROO  47_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_CROO__47_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_CROO__47_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_19"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>CROO  47</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_CROO__47_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_19"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_CROO__47_SS"/>
	<cim:IdentifiedObject.name>CROO  47_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:Substation rdf:ID="_DANR_111_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>DANR 111_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_DANR_111_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_DANR_111_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_20"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>DANR 111</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_DANR_111_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_20"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_DANR_111_SS"/>
	<cim:IdentifiedObject.name>DANR 111_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:EnergyConsumer rdf:ID="_DANV_112_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_DANV_112_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DANV_112_VL"/>
	<cim:IdentifiedObject.name>DANV 112</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_DANV_112_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>DANV 112_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_DANV_112_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DANV_112_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DANV_112_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DANV 112_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_DANV_112_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>DANV 112_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_DANV_112_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_DANV_112_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_21"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>DANV 112</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_DANV_112_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_21"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_DANV_112_SS"/>
	<cim:IdentifiedObject.name>DANV 112_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_DARR__76-TURN__77-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>28.1851</cim:Conductor.x>
	<cim:Conductor.bch>0.000193237</cim:Conductor.bch>
	<cim:Conductor.r>8.45554</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_102"/>
	<cim:IdentifiedObject.name>DARR  76-TURN  77-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_DARR__76-TURN__77-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_DARR__76-TURN__77-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>DARR  76-TURN  77-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_DARR__76-TURN__77-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_DARR__76-TURN__77-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>DARR  76-TURN  77-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_DARR__76-TURN__77-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TURN__77_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DARR__76-TURN__77-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DARR  76-TURN  77-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_DARR__76-TURN__77-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DARR__76_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DARR__76-TURN__77-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DARR  76-TURN  77-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_DARR__76-WHUN_118-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>10.3599</cim:Conductor.x>
	<cim:Conductor.bch>7.12035e-005</cim:Conductor.bch>
	<cim:Conductor.r>3.12322</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_110"/>
	<cim:IdentifiedObject.name>DARR  76-WHUN 118-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_DARR__76-WHUN_118-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_DARR__76-WHUN_118-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>DARR  76-WHUN 118-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_DARR__76-WHUN_118-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_DARR__76-WHUN_118-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>DARR  76-WHUN 118-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_DARR__76-WHUN_118-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_WHUN_118_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DARR__76-WHUN_118-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DARR  76-WHUN 118-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_DARR__76-WHUN_118-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DARR__76_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DARR__76-WHUN_118-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DARR  76-WHUN 118-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_DARR__76_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_DARR__76_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DARR__76_VL"/>
	<cim:IdentifiedObject.name>DARR  76</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_DARR__76_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>DARR  76_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_DARR__76_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DARR__76_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DARR__76_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DARR  76_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_DARR__76_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>DARR  76_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_DARR__76_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_DARR__76_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_22"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>DARR  76</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_DARR__76_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_22"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_DARR__76_SS"/>
	<cim:IdentifiedObject.name>DARR  76_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:Substation rdf:ID="_DEER_113_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>DEER 113_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_DEER_113_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_DEER_113_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_24"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>DEER 113</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_DEER_113_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_24"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_DEER_113_SS"/>
	<cim:IdentifiedObject.name>DEER 113_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_DEER__31-DELA__32-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>18.7583</cim:Conductor.x>
	<cim:Conductor.bch>0.0001318</cim:Conductor.bch>
	<cim:Conductor.r>5.67511</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_25"/>
	<cim:IdentifiedObject.name>DEER  31-DELA  32-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_DEER__31-DELA__32-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_DEER__31-DELA__32-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>DEER  31-DELA  32-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_DEER__31-DELA__32-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_DEER__31-DELA__32-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>DEER  31-DELA  32-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_DEER__31-DELA__32-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DELA__32_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DEER__31-DELA__32-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DEER  31-DELA  32-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_DEER__31-DELA__32-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DEER__31_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DEER__31-DELA__32-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DEER  31-DELA  32-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_DEER__31_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_DEER__31_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DEER__31_VL"/>
	<cim:IdentifiedObject.name>DEER  31</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_DEER__31_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>DEER  31_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_DEER__31_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DEER__31_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DEER__31_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DEER  31_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_DEER__31_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>DEER  31_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_DEER__31_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_DEER__31_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_23"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>DEER  31</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_DEER__31_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_23"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_DEER__31_SS"/>
	<cim:IdentifiedObject.name>DEER  31_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_DELA__32-DEER_113-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>38.6593</cim:Conductor.x>
	<cim:Conductor.bch>0.000272002</cim:Conductor.bch>
	<cim:Conductor.r>11.7121</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_24"/>
	<cim:IdentifiedObject.name>DELA  32-DEER 113-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_DELA__32-DEER_113-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_DELA__32-DEER_113-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>DELA  32-DEER 113-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_DELA__32-DEER_113-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_DELA__32-DEER_113-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>DELA  32-DEER 113-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_DELA__32-DEER_113-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DEER_113_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DELA__32-DEER_113-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DELA  32-DEER 113-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_DELA__32-DEER_113-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DELA__32_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DELA__32-DEER_113-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DELA  32-DEER 113-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_DELA__32-WMED_114-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>11.6549</cim:Conductor.x>
	<cim:Conductor.bch>8.54862e-005</cim:Conductor.bch>
	<cim:Conductor.r>2.57094</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_111"/>
	<cim:IdentifiedObject.name>DELA  32-WMED 114-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_DELA__32-WMED_114-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_DELA__32-WMED_114-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>DELA  32-WMED 114-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_DELA__32-WMED_114-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_DELA__32-WMED_114-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>DELA  32-WMED 114-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_DELA__32-WMED_114-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_WMED_114_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DELA__32-WMED_114-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DELA  32-WMED 114-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_DELA__32-WMED_114-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DELA__32_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DELA__32-WMED_114-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DELA  32-WMED 114-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_DELA__32_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_DELA__32_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DELA__32_VL"/>
	<cim:IdentifiedObject.name>DELA  32</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_DELA__32_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>DELA  32_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_DELA__32_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DELA__32_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_DELA__32_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>DELA  32_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_DELA__32_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>DELA  32_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_DELA__32_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_DELA__32_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_25"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>DELA  32</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_DELA__32_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_25"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_DELA__32_SS"/>
	<cim:IdentifiedObject.name>DELA  32_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_EAST__37-NWLI__39-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>20.1866</cim:Conductor.x>
	<cim:Conductor.bch>0.000141777</cim:Conductor.bch>
	<cim:Conductor.r>6.11312</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_64"/>
	<cim:IdentifiedObject.name>EAST  37-NWLI  39-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_EAST__37-NWLI__39-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_EAST__37-NWLI__39-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>EAST  37-NWLI  39-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_EAST__37-NWLI__39-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_EAST__37-NWLI__39-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>EAST  37-NWLI  39-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_EAST__37-NWLI__39-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_NWLI__39_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__37-NWLI__39-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  37-NWLI  39-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_EAST__37-NWLI__39-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_EAST__37_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__37-NWLI__39-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  37-NWLI  39-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_EAST__37-WEST__40-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>31.9939</cim:Conductor.x>
	<cim:Conductor.bch>0.000220542</cim:Conductor.bch>
	<cim:Conductor.r>11.2931</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_109"/>
	<cim:IdentifiedObject.name>EAST  37-WEST  40-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_EAST__37-WEST__40-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_EAST__37-WEST__40-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>EAST  37-WEST  40-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_EAST__37-WEST__40-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_EAST__37-WEST__40-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>EAST  37-WEST  40-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_EAST__37-WEST__40-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_WEST__40_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__37-WEST__40-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  37-WEST  40-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_EAST__37-WEST__40-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_EAST__37_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__37-WEST__40-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  37-WEST  40-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ShuntCompensator rdf:ID="_EAST__37_SC">
	<cim:ShuntCompensator.gPerSection>0</cim:ShuntCompensator.gPerSection>
	<cim:ShuntCompensator.bPerSection>-0.00131275</cim:ShuntCompensator.bPerSection>
	<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_EAST__37_SC_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_EAST__37_VL"/>
	<cim:IdentifiedObject.name>EAST  37</cim:IdentifiedObject.name>
</cim:ShuntCompensator>
<cim:SvShuntCompensatorSections rdf:ID="_EAST__37_SCS">
	<cim:SvShuntCompensatorSections.ShuntCompensator rdf:resource="#_EAST__37_SC"/>
	<cim:SvShuntCompensatorSections.continuousSections>1</cim:SvShuntCompensatorSections.continuousSections>
</cim:SvShuntCompensatorSections>
<cim:RegulatingControl rdf:ID="_EAST__37_SC_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.fixed"/>
	<cim:RegulatingControl.targetValue>0</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_EAST__37_SC_TE"/>
	<cim:IdentifiedObject.name>EAST  37_SC_RC</cim:IdentifiedObject.name>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_EAST__37_SC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_EAST__37_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__37_SC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  37_SC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:TopologicalNode rdf:ID="_EAST__37_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_EAST__37_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_26"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>EAST  37</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_EAST__37_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_26"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_EAST__38_SS"/>
	<cim:IdentifiedObject.name>EAST  37_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:PowerTransformer rdf:ID="_EAST__38-EAST__37-1_PT">
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_EAST__38_SS"/>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1</cim:IdentifiedObject.name>
</cim:PowerTransformer>
<cim:RatioTapChanger rdf:ID="_EAST__38-EAST__37-1_RTC_OR">
	<cim:RatioTapChanger.TransformerWinding rdf:resource="#_EAST__38-EAST__37-1_TW_OR"/>
	<cim:TapChanger.highStep>11</cim:TapChanger.highStep>
	<cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
	<cim:TapChanger.neutralStep>6</cim:TapChanger.neutralStep>
	<cim:TapChanger.stepVoltageIncrement>2</cim:TapChanger.stepVoltageIncrement>
	<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1_RTC_OR</cim:IdentifiedObject.name>
</cim:RatioTapChanger>
<cim:SvTapStep rdf:ID="_EAST__38-EAST__37-1_SVTS_OR">
	<cim:SvTapStep.continuousPosition>3</cim:SvTapStep.continuousPosition>
	<cim:SvTapStep.TapChanger rdf:resource="#_EAST__38-EAST__37-1_RTC_OR"/>
</cim:SvTapStep>
<cim:TransformerWinding rdf:ID="_EAST__38-EAST__37-1_TW_EX">
	<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
	<cim:TransformerWinding.connectionType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
	<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
	<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	<cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_EAST__38-EAST__37-1_PT"/>
	<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
	<cim:TransformerWinding.ratedS>100</cim:TransformerWinding.ratedS>
	<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
	<cim:TransformerWinding.x>0</cim:TransformerWinding.x>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_26"/>
</cim:TransformerWinding>
<cim:CurrentLimit rdf:ID="_EAST__38-EAST__37-1_TW_EX_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_EAST__38-EAST__37-1_TW_EX_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_TW_PATL_OLT"/>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1_TW_EX_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_EAST__38-EAST__37-1_TW_EX_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_EAST__38-EAST__37-1_TW_EX_TE"/>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1_TW_EX_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_EAST__38-EAST__37-1_TW_EX_TE">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_EAST__37_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__38-EAST__37-1_TW_EX"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1_TW_EX_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:TransformerWinding rdf:ID="_EAST__38-EAST__37-1_TW_OR">
	<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
	<cim:TransformerWinding.connectionType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
	<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
	<cim:TransformerWinding.b>-0</cim:TransformerWinding.b>
	<cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_EAST__38-EAST__37-1_PT"/>
	<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
	<cim:TransformerWinding.ratedS>100</cim:TransformerWinding.ratedS>
	<cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
	<cim:TransformerWinding.x>44.6344</cim:TransformerWinding.x>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_27"/>
</cim:TransformerWinding>
<cim:CurrentLimit rdf:ID="_EAST__38-EAST__37-1_TW_OR_CL">
	<cim:CurrentLimit.value>167.348</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_EAST__38-EAST__37-1_TW_OR_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_TW_PATL_OLT"/>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1_TW_OR_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_EAST__38-EAST__37-1_TW_OR_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_EAST__38-EAST__37-1_TW_OR_TE"/>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1_TW_OR_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_EAST__38-EAST__37-1_TW_OR_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_EAST__38_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__38-EAST__37-1_TW_OR"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  38-EAST  37-1_TW_OR_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_EAST__38-MUSK__65-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>117.359</cim:Conductor.x>
	<cim:Conductor.bch>0.000878807</cim:Conductor.bch>
	<cim:Conductor.r>10.7242</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_56"/>
	<cim:IdentifiedObject.name>EAST  38-MUSK  65-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_EAST__38-MUSK__65-1_AC_CL">
	<cim:CurrentLimit.value>167.348</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_EAST__38-MUSK__65-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>EAST  38-MUSK  65-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_EAST__38-MUSK__65-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_EAST__38-MUSK__65-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>EAST  38-MUSK  65-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_EAST__38-MUSK__65-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_MUSK__65_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__38-MUSK__65-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  38-MUSK  65-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_EAST__38-MUSK__65-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_EAST__38_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_EAST__38-MUSK__65-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>EAST  38-MUSK  65-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_EAST__38_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>EAST  38_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_EAST__38_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_EAST__38_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_27"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>EAST  38</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_EAST__38_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_27"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_EAST__38_SS"/>
	<cim:IdentifiedObject.name>EAST  38_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_FIEL_110-DANR_111-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>14.3782</cim:Conductor.x>
	<cim:Conductor.bch>0.00010502</cim:Conductor.bch>
	<cim:Conductor.r>4.18968</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_20"/>
	<cim:IdentifiedObject.name>FIEL 110-DANR 111-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_FIEL_110-DANR_111-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FIEL_110-DANR_111-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>FIEL 110-DANR 111-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_FIEL_110-DANR_111-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_FIEL_110-DANR_111-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>FIEL 110-DANR 111-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_FIEL_110-DANR_111-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DANR_111_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FIEL_110-DANR_111-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FIEL 110-DANR 111-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_FIEL_110-DANR_111-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FIEL_110_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FIEL_110-DANR_111-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FIEL 110-DANR 111-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_FIEL_110-DANV_112-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>12.1882</cim:Conductor.x>
	<cim:Conductor.bch>0.000325562</cim:Conductor.bch>
	<cim:Conductor.r>4.70387</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_21"/>
	<cim:IdentifiedObject.name>FIEL 110-DANV 112-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_FIEL_110-DANV_112-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FIEL_110-DANV_112-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>FIEL 110-DANV 112-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_FIEL_110-DANV_112-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_FIEL_110-DANV_112-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>FIEL 110-DANV 112-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_FIEL_110-DANV_112-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DANV_112_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FIEL_110-DANV_112-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FIEL 110-DANV 112-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_FIEL_110-DANV_112-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FIEL_110_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FIEL_110-DANV_112-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FIEL 110-DANV 112-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_FIEL_110_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_FIEL_110_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FIEL_110_VL"/>
	<cim:IdentifiedObject.name>FIEL 110</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_FIEL_110_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>FIEL 110_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_FIEL_110_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FIEL_110_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FIEL_110_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FIEL 110_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ShuntCompensator rdf:ID="_FIEL_110_SC">
	<cim:ShuntCompensator.gPerSection>0</cim:ShuntCompensator.gPerSection>
	<cim:ShuntCompensator.bPerSection>0.00031506</cim:ShuntCompensator.bPerSection>
	<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_FIEL_110_SC_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FIEL_110_VL"/>
	<cim:IdentifiedObject.name>FIEL 110</cim:IdentifiedObject.name>
</cim:ShuntCompensator>
<cim:SvShuntCompensatorSections rdf:ID="_FIEL_110_SCS">
	<cim:SvShuntCompensatorSections.ShuntCompensator rdf:resource="#_FIEL_110_SC"/>
	<cim:SvShuntCompensatorSections.continuousSections>1</cim:SvShuntCompensatorSections.continuousSections>
</cim:SvShuntCompensatorSections>
<cim:RegulatingControl rdf:ID="_FIEL_110_SC_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.fixed"/>
	<cim:RegulatingControl.targetValue>0</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_FIEL_110_SC_TE"/>
	<cim:IdentifiedObject.name>FIEL 110_SC_RC</cim:IdentifiedObject.name>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_FIEL_110_SC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FIEL_110_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FIEL_110_SC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FIEL 110_SC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_FIEL_110_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>FIEL 110_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_FIEL_110_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_FIEL_110_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_28"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>FIEL 110</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_FIEL_110_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_28"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_FIEL_110_SS"/>
	<cim:IdentifiedObject.name>FIEL 110_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_FRAN_109-FIEL_110-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>14.5115</cim:Conductor.x>
	<cim:Conductor.bch>0.00010607</cim:Conductor.bch>
	<cim:Conductor.r>5.29423</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_28"/>
	<cim:IdentifiedObject.name>FRAN 109-FIEL 110-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_FRAN_109-FIEL_110-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FRAN_109-FIEL_110-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>FRAN 109-FIEL 110-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_FRAN_109-FIEL_110-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_FRAN_109-FIEL_110-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>FRAN 109-FIEL 110-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_FRAN_109-FIEL_110-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FIEL_110_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FRAN_109-FIEL_110-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FRAN 109-FIEL 110-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_FRAN_109-FIEL_110-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FRAN_109_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FRAN_109-FIEL_110-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FRAN 109-FIEL 110-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_FRAN_109_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_FRAN_109_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FRAN_109_VL"/>
	<cim:IdentifiedObject.name>FRAN 109</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_FRAN_109_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>FRAN 109_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_FRAN_109_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FRAN_109_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FRAN_109_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FRAN 109_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_FRAN_109_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>FRAN 109_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_FRAN_109_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_FRAN_109_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_29"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>FRAN 109</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_FRAN_109_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_29"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_FRAN_109_SS"/>
	<cim:IdentifiedObject.name>FRAN 109_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_FREM__88-CLIN__89-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>13.5593</cim:Conductor.x>
	<cim:Conductor.bch>0.000101554</cim:Conductor.bch>
	<cim:Conductor.r>2.64712</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_14"/>
	<cim:IdentifiedObject.name>FREM  88-CLIN  89-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_FREM__88-CLIN__89-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FREM__88-CLIN__89-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>FREM  88-CLIN  89-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_FREM__88-CLIN__89-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_FREM__88-CLIN__89-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>FREM  88-CLIN  89-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_FREM__88-CLIN__89-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLIN__89_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FREM__88-CLIN__89-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FREM  88-CLIN  89-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_FREM__88-CLIN__89-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FREM__88_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FREM__88-CLIN__89-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FREM  88-CLIN  89-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_FREM__88_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_FREM__88_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FREM__88_VL"/>
	<cim:IdentifiedObject.name>FREM  88</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_FREM__88_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>FREM  88_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_FREM__88_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FREM__88_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FREM__88_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FREM  88_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_FREM__88_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>FREM  88_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_FREM__88_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_FREM__88_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_30"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>FREM  88</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_FREM__88_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_30"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_FREM__88_SS"/>
	<cim:IdentifiedObject.name>FREM  88_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_FTWA__15-HAVI__33-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>23.6907</cim:Conductor.x>
	<cim:Conductor.bch>0.000167717</cim:Conductor.bch>
	<cim:Conductor.r>7.23672</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_36"/>
	<cim:IdentifiedObject.name>FTWA  15-HAVI  33-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_FTWA__15-HAVI__33-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FTWA__15-HAVI__33-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>FTWA  15-HAVI  33-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_FTWA__15-HAVI__33-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_FTWA__15-HAVI__33-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>FTWA  15-HAVI  33-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_FTWA__15-HAVI__33-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HAVI__33_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FTWA__15-HAVI__33-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FTWA  15-HAVI  33-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_FTWA__15-HAVI__33-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FTWA__15_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FTWA__15-HAVI__33-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FTWA  15-HAVI  33-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_FTWA__15-LINC__19-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>7.50334</cim:Conductor.x>
	<cim:Conductor.bch>5.30351e-005</cim:Conductor.bch>
	<cim:Conductor.r>2.28528</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_50"/>
	<cim:IdentifiedObject.name>FTWA  15-LINC  19-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_FTWA__15-LINC__19-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FTWA__15-LINC__19-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>FTWA  15-LINC  19-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_FTWA__15-LINC__19-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_FTWA__15-LINC__19-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>FTWA  15-LINC  19-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_FTWA__15-LINC__19-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_LINC__19_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FTWA__15-LINC__19-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FTWA  15-LINC  19-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_FTWA__15-LINC__19-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FTWA__15_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FTWA__15-LINC__19-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FTWA  15-LINC  19-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_FTWA__15-SORE__17-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>8.32223</cim:Conductor.x>
	<cim:Conductor.bch>0.000233144</cim:Conductor.bch>
	<cim:Conductor.r>2.51381</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_82"/>
	<cim:IdentifiedObject.name>FTWA  15-SORE  17-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_FTWA__15-SORE__17-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_FTWA__15-SORE__17-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>FTWA  15-SORE  17-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_FTWA__15-SORE__17-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_FTWA__15-SORE__17-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>FTWA  15-SORE  17-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_FTWA__15-SORE__17-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SORE__17_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FTWA__15-SORE__17-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FTWA  15-SORE  17-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_FTWA__15-SORE__17-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FTWA__15_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FTWA__15-SORE__17-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FTWA  15-SORE  17-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_FTWA__15_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_FTWA__15_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FTWA__15_VL"/>
	<cim:IdentifiedObject.name>FTWA  15</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_FTWA__15_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>FTWA  15_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_FTWA__15_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FTWA__15_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_FTWA__15_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>FTWA  15_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_FTWA__15_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>FTWA  15_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_FTWA__15_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_FTWA__15_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_31"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>FTWA  15</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_FTWA__15_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_31"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_FTWA__15_SS"/>
	<cim:IdentifiedObject.name>FTWA  15_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:GeneratingUnit rdf:ID="_GEN__100_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_GLEN_100_VL"/>
	<cim:IdentifiedObject.name>GEN  100</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__100_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__100_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>155</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__100_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_GLEN_100_VL"/>
	<cim:IdentifiedObject.name>GEN  100</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__100_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>140.346</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__100_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__100_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__100_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  100</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__103_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CLAY_103_VL"/>
	<cim:IdentifiedObject.name>GEN  103</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__103_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-15</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__103_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>99</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__103_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CLAY_103_VL"/>
	<cim:IdentifiedObject.name>GEN  103</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__103_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>139.38</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__103_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__103_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLAY_103_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__103_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  103</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__104_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HANC_104_VL"/>
	<cim:IdentifiedObject.name>GEN  104</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__104_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__104_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>23</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__104_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HANC_104_VL"/>
	<cim:IdentifiedObject.name>GEN  104</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__104_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>133.998</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__104_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__104_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HANC_104_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__104_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  104</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__105_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_ROAN_105_VL"/>
	<cim:IdentifiedObject.name>GEN  105</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__105_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__105_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>23</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__105_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_ROAN_105_VL"/>
	<cim:IdentifiedObject.name>GEN  105</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__105_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>133.17</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__105_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__105_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_ROAN_105_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__105_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  105</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__107_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_REUS_107_VL"/>
	<cim:IdentifiedObject.name>GEN  107</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__107_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-200</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__107_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__107_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_REUS_107_VL"/>
	<cim:IdentifiedObject.name>GEN  107</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__107_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>131.376</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__107_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__107_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_REUS_107_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__107_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  107</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__110_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FIEL_110_VL"/>
	<cim:IdentifiedObject.name>GEN  110</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__110_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__110_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>23</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__110_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FIEL_110_VL"/>
	<cim:IdentifiedObject.name>GEN  110</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__110_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>134.274</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__110_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__110_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FIEL_110_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__110_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  110</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__111_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DANR_111_VL"/>
	<cim:IdentifiedObject.name>GEN  111</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__111_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__111_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>1000</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__111_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DANR_111_VL"/>
	<cim:IdentifiedObject.name>GEN  111</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__111_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.24</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__111_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__111_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DANR_111_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__111_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  111</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__112_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DANV_112_VL"/>
	<cim:IdentifiedObject.name>GEN  112</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__112_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__112_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>1000</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__112_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DANV_112_VL"/>
	<cim:IdentifiedObject.name>GEN  112</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__112_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>134.55</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__112_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__112_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DANV_112_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__112_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  112</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__113_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DEER_113_VL"/>
	<cim:IdentifiedObject.name>GEN  113</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__113_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__113_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__113_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DEER_113_VL"/>
	<cim:IdentifiedObject.name>GEN  113</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__113_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>137.034</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__113_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__113_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DEER_113_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__113_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  113</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN__116_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_KYGE_116_VL"/>
	<cim:IdentifiedObject.name>GEN  116</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN__116_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-1000</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN__116_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>1000</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN__116_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_KYGE_116_VL"/>
	<cim:IdentifiedObject.name>GEN  116</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN__116_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>138.69</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN__116_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN__116_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_KYGE_116_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN__116_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN  116</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___10_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BREE__10_VL"/>
	<cim:IdentifiedObject.name>GEN   10</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___10_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-147</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___10_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___10_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BREE__10_VL"/>
	<cim:IdentifiedObject.name>GEN   10</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___10_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>362.25</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___10_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___10_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BREE__10_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___10_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   10</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___12_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TWIN__12_VL"/>
	<cim:IdentifiedObject.name>GEN   12</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___12_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-35</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___12_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>120</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___12_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TWIN__12_VL"/>
	<cim:IdentifiedObject.name>GEN   12</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___12_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>136.62</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___12_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___12_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TWIN__12_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___12_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   12</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___15_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FTWA__15_VL"/>
	<cim:IdentifiedObject.name>GEN   15</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___15_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-10</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___15_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>30</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___15_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_FTWA__15_VL"/>
	<cim:IdentifiedObject.name>GEN   15</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___15_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>133.86</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___15_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___15_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FTWA__15_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___15_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   15</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___18_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MCKI__18_VL"/>
	<cim:IdentifiedObject.name>GEN   18</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___18_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-16</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___18_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>50</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___18_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MCKI__18_VL"/>
	<cim:IdentifiedObject.name>GEN   18</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___18_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>134.274</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___18_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___18_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_MCKI__18_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___18_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   18</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___19_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_LINC__19_VL"/>
	<cim:IdentifiedObject.name>GEN   19</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___19_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___19_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>24</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___19_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_LINC__19_VL"/>
	<cim:IdentifiedObject.name>GEN   19</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___19_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>132.756</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___19_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___19_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_LINC__19_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___19_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   19</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___24_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TREN__24_VL"/>
	<cim:IdentifiedObject.name>GEN   24</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___24_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___24_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___24_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TREN__24_VL"/>
	<cim:IdentifiedObject.name>GEN   24</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___24_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>136.896</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___24_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___24_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TREN__24_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___24_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   24</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___25_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TANN__25_VL"/>
	<cim:IdentifiedObject.name>GEN   25</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___25_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-47</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___25_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>140</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___25_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TANN__25_VL"/>
	<cim:IdentifiedObject.name>GEN   25</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___25_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>144.9</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___25_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___25_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TANN__25_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___25_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   25</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___26_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TANN__26_VL"/>
	<cim:IdentifiedObject.name>GEN   26</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___26_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-1000</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___26_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>1000</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___26_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TANN__26_VL"/>
	<cim:IdentifiedObject.name>GEN   26</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___26_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>350.175</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___26_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___26_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TANN__26_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___26_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   26</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___27_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MADI__27_VL"/>
	<cim:IdentifiedObject.name>GEN   27</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___27_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___27_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___27_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MADI__27_VL"/>
	<cim:IdentifiedObject.name>GEN   27</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___27_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>133.584</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___27_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___27_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_MADI__27_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___27_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   27</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___31_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DEER__31_VL"/>
	<cim:IdentifiedObject.name>GEN   31</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___31_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___31_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___31_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DEER__31_VL"/>
	<cim:IdentifiedObject.name>GEN   31</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___31_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>133.446</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___31_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___31_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DEER__31_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___31_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   31</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___32_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DELA__32_VL"/>
	<cim:IdentifiedObject.name>GEN   32</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___32_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-14</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___32_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>42</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___32_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DELA__32_VL"/>
	<cim:IdentifiedObject.name>GEN   32</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___32_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>132.894</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___32_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___32_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DELA__32_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___32_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   32</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___34_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_ROCK__34_VL"/>
	<cim:IdentifiedObject.name>GEN   34</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___34_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___34_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>24</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___34_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_ROCK__34_VL"/>
	<cim:IdentifiedObject.name>GEN   34</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___34_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.792</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___34_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___34_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_ROCK__34_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___34_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   34</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___36_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_STER__36_VL"/>
	<cim:IdentifiedObject.name>GEN   36</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___36_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___36_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>24</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___36_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_STER__36_VL"/>
	<cim:IdentifiedObject.name>GEN   36</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___36_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.24</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___36_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___36_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_STER__36_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___36_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   36</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___40_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_WEST__40_VL"/>
	<cim:IdentifiedObject.name>GEN   40</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___40_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___40_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___40_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_WEST__40_VL"/>
	<cim:IdentifiedObject.name>GEN   40</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___40_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>133.86</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___40_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___40_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_WEST__40_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___40_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   40</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___42_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOWA__42_VL"/>
	<cim:IdentifiedObject.name>GEN   42</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___42_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___42_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___42_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOWA__42_VL"/>
	<cim:IdentifiedObject.name>GEN   42</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___42_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.93</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___42_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___42_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOWA__42_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___42_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   42</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___46_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_W.LA__46_VL"/>
	<cim:IdentifiedObject.name>GEN   46</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___46_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___46_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___46_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_W.LA__46_VL"/>
	<cim:IdentifiedObject.name>GEN   46</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___46_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>138.69</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___46_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___46_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_W.LA__46_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___46_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   46</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___49_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_PHIL__49_VL"/>
	<cim:IdentifiedObject.name>GEN   49</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___49_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-85</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___49_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>210</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___49_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_PHIL__49_VL"/>
	<cim:IdentifiedObject.name>GEN   49</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___49_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>141.45</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___49_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___49_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_PHIL__49_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___49_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   49</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___54_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TORR__54_VL"/>
	<cim:IdentifiedObject.name>GEN   54</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___54_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___54_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___54_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TORR__54_VL"/>
	<cim:IdentifiedObject.name>GEN   54</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___54_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>131.79</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___54_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___54_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TORR__54_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___54_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   54</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___55_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_WAGE__55_VL"/>
	<cim:IdentifiedObject.name>GEN   55</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___55_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___55_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>23</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___55_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_WAGE__55_VL"/>
	<cim:IdentifiedObject.name>GEN   55</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___55_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>131.376</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___55_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___55_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_WAGE__55_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___55_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   55</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___56_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SUNN__56_VL"/>
	<cim:IdentifiedObject.name>GEN   56</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___56_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___56_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>15</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___56_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SUNN__56_VL"/>
	<cim:IdentifiedObject.name>GEN   56</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___56_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>131.652</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___56_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___56_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SUNN__56_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___56_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   56</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___59_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TIDD__59_VL"/>
	<cim:IdentifiedObject.name>GEN   59</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___59_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___59_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>180</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___59_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TIDD__59_VL"/>
	<cim:IdentifiedObject.name>GEN   59</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___59_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.93</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___59_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___59_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TIDD__59_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___59_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   59</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___61_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_W.KA__61_VL"/>
	<cim:IdentifiedObject.name>GEN   61</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___61_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___61_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___61_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_W.KA__61_VL"/>
	<cim:IdentifiedObject.name>GEN   61</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___61_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>137.31</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___61_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___61_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_W.KA__61_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___61_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   61</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___62_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_NATR__62_VL"/>
	<cim:IdentifiedObject.name>GEN   62</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___62_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___62_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>20</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___62_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_NATR__62_VL"/>
	<cim:IdentifiedObject.name>GEN   62</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___62_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>137.724</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___62_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___62_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_NATR__62_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___62_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   62</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___65_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MUSK__65_VL"/>
	<cim:IdentifiedObject.name>GEN   65</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___65_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-67</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___65_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___65_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MUSK__65_VL"/>
	<cim:IdentifiedObject.name>GEN   65</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___65_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>346.725</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___65_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___65_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_MUSK__65_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___65_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   65</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___66_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MUSK__66_VL"/>
	<cim:IdentifiedObject.name>GEN   66</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___66_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-67</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___66_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___66_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_MUSK__66_VL"/>
	<cim:IdentifiedObject.name>GEN   66</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___66_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>144.9</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___66_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___66_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_MUSK__66_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___66_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   66</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___69_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SPOR__69_VL"/>
	<cim:IdentifiedObject.name>GEN   69</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___69_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___69_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___69_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SPOR__69_VL"/>
	<cim:IdentifiedObject.name>GEN   69</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___69_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>142.83</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___69_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___69_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SPOR__69_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___69_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   69</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___70_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_PORT__70_VL"/>
	<cim:IdentifiedObject.name>GEN   70</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___70_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-10</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___70_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>32</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___70_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_PORT__70_VL"/>
	<cim:IdentifiedObject.name>GEN   70</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___70_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.792</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___70_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___70_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_PORT__70_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___70_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   70</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___72_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HILL__72_VL"/>
	<cim:IdentifiedObject.name>GEN   72</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___72_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___72_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___72_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HILL__72_VL"/>
	<cim:IdentifiedObject.name>GEN   72</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___72_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.24</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___72_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___72_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HILL__72_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___72_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   72</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___73_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SARG__73_VL"/>
	<cim:IdentifiedObject.name>GEN   73</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___73_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___73_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___73_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SARG__73_VL"/>
	<cim:IdentifiedObject.name>GEN   73</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___73_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>136.758</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___73_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___73_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SARG__73_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___73_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   73</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___74_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BELL__74_VL"/>
	<cim:IdentifiedObject.name>GEN   74</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___74_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-6</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___74_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>9</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___74_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BELL__74_VL"/>
	<cim:IdentifiedObject.name>GEN   74</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___74_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>132.204</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___74_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___74_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BELL__74_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___74_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   74</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___76_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DARR__76_VL"/>
	<cim:IdentifiedObject.name>GEN   76</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___76_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___76_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>23</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___76_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_DARR__76_VL"/>
	<cim:IdentifiedObject.name>GEN   76</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___76_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>130.134</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___76_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___76_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DARR__76_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___76_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   76</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___77_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TURN__77_VL"/>
	<cim:IdentifiedObject.name>GEN   77</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___77_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___77_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>70</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___77_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_TURN__77_VL"/>
	<cim:IdentifiedObject.name>GEN   77</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___77_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>138.828</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___77_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___77_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TURN__77_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___77_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   77</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___80_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CABI__80_VL"/>
	<cim:IdentifiedObject.name>GEN   80</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___80_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-165</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___80_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>280</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___80_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CABI__80_VL"/>
	<cim:IdentifiedObject.name>GEN   80</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___80_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>143.52</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___80_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___80_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___80_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   80</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___85_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BEAV__85_VL"/>
	<cim:IdentifiedObject.name>GEN   85</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___85_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-8</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___85_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>23</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___85_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_BEAV__85_VL"/>
	<cim:IdentifiedObject.name>GEN   85</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___85_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.93</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___85_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___85_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_BEAV__85_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___85_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   85</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___87_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_PINE__87_VL"/>
	<cim:IdentifiedObject.name>GEN   87</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___87_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___87_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>1000</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___87_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_PINE__87_VL"/>
	<cim:IdentifiedObject.name>GEN   87</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___87_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>163.415</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___87_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___87_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_PINE__87_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___87_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   87</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___89_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CLIN__89_VL"/>
	<cim:IdentifiedObject.name>GEN   89</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___89_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-210</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___89_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___89_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_CLIN__89_VL"/>
	<cim:IdentifiedObject.name>GEN   89</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___89_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>138.69</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___89_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___89_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLIN__89_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___89_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   89</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___90_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOLS__90_VL"/>
	<cim:IdentifiedObject.name>GEN   90</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___90_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___90_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___90_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOLS__90_VL"/>
	<cim:IdentifiedObject.name>GEN   90</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___90_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.93</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___90_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___90_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__90_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___90_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   90</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___91_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOLS__91_VL"/>
	<cim:IdentifiedObject.name>GEN   91</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___91_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___91_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___91_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOLS__91_VL"/>
	<cim:IdentifiedObject.name>GEN   91</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___91_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>135.24</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___91_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___91_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__91_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___91_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   91</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___92_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SALT__92_VL"/>
	<cim:IdentifiedObject.name>GEN   92</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___92_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-3</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___92_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>9</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___92_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_SALT__92_VL"/>
	<cim:IdentifiedObject.name>GEN   92</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___92_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>136.62</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___92_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___92_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SALT__92_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___92_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   92</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN___99_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HINT__99_VL"/>
	<cim:IdentifiedObject.name>GEN   99</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN___99_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN___99_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN___99_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HINT__99_VL"/>
	<cim:IdentifiedObject.name>GEN   99</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN___99_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>139.38</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN___99_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN___99_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HINT__99_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN___99_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN   99</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN____1_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_RIVE___1_VL"/>
	<cim:IdentifiedObject.name>GEN    1</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN____1_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-5</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN____1_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>15</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN____1_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_RIVE___1_VL"/>
	<cim:IdentifiedObject.name>GEN    1</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN____1_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>131.79</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN____1_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN____1_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_RIVE___1_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN____1_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN    1</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN____4_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_NWCA___4_VL"/>
	<cim:IdentifiedObject.name>GEN    4</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN____4_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN____4_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN____4_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_NWCA___4_VL"/>
	<cim:IdentifiedObject.name>GEN    4</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN____4_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>137.724</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN____4_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN____4_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_NWCA___4_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN____4_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN    4</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN____6_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_KANK___6_VL"/>
	<cim:IdentifiedObject.name>GEN    6</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN____6_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-13</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN____6_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>50</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN____6_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_KANK___6_VL"/>
	<cim:IdentifiedObject.name>GEN    6</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN____6_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>136.62</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN____6_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN____6_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_KANK___6_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN____6_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN    6</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:GeneratingUnit rdf:ID="_GEN____8_GU">
	<cim:GeneratingUnit.nominalP>0</cim:GeneratingUnit.nominalP>
	<cim:GeneratingUnit.minOperatingP>-9999</cim:GeneratingUnit.minOperatingP>
	<cim:GeneratingUnit.maxOperatingP>9999</cim:GeneratingUnit.maxOperatingP>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_OLIV___8_VL"/>
	<cim:IdentifiedObject.name>GEN    8</cim:IdentifiedObject.name>
</cim:GeneratingUnit>
<cim:SynchronousMachine rdf:ID="_GEN____8_SM">
	<cim:SynchronousMachine.ratedS>0</cim:SynchronousMachine.ratedS>
	<cim:SynchronousMachine.minQ>-300</cim:SynchronousMachine.minQ>
	<cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
	<cim:SynchronousMachine.qPercent>1</cim:SynchronousMachine.qPercent>
	<cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_GEN____8_GU"/>
	<cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineOperatingMode.generator"/>
	<cim:SynchronousMachine.x>0</cim:SynchronousMachine.x>
	<cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#SynchronousMachineType.generator"/>
	<cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
	<cim:RegulatingCondEq.RegulatingControl rdf:resource="#_GEN____8_SM_RC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_OLIV___8_VL"/>
	<cim:IdentifiedObject.name>GEN    8</cim:IdentifiedObject.name>
</cim:SynchronousMachine>
<cim:RegulatingControl rdf:ID="_GEN____8_SM_RC">
	<cim:RegulatingControl.discrete>false</cim:RegulatingControl.discrete>
	<cim:RegulatingControl.targetRange>0</cim:RegulatingControl.targetRange>
	<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
	<cim:RegulatingControl.targetValue>350.175</cim:RegulatingControl.targetValue>
	<cim:RegulatingControl.Terminal rdf:resource="#_GEN____8_SM_TE"/>
</cim:RegulatingControl>
<cim:Terminal rdf:ID="_GEN____8_SM_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_OLIV___8_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GEN____8_SM"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GEN    8</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_GLEN_100-CLAY_103-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>9.9981</cim:Conductor.x>
	<cim:Conductor.bch>0.000281453</cim:Conductor.bch>
	<cim:Conductor.r>3.04704</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_13"/>
	<cim:IdentifiedObject.name>GLEN 100-CLAY 103-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_GLEN_100-CLAY_103-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_GLEN_100-CLAY_103-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>GLEN 100-CLAY 103-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_GLEN_100-CLAY_103-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_GLEN_100-CLAY_103-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>GLEN 100-CLAY 103-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_GLEN_100-CLAY_103-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLAY_103_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-CLAY_103-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-CLAY 103-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_GLEN_100-CLAY_103-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-CLAY_103-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-CLAY 103-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_GLEN_100-CLOV_106-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>43.6108</cim:Conductor.x>
	<cim:Conductor.bch>0.000325562</cim:Conductor.bch>
	<cim:Conductor.r>11.5216</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_15"/>
	<cim:IdentifiedObject.name>GLEN 100-CLOV 106-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_GLEN_100-CLOV_106-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_GLEN_100-CLOV_106-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>GLEN 100-CLOV 106-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_GLEN_100-CLOV_106-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_GLEN_100-CLOV_106-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>GLEN 100-CLOV 106-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_GLEN_100-CLOV_106-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CLOV_106_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-CLOV_106-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-CLOV 106-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_GLEN_100-CLOV_106-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-CLOV_106-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-CLOV 106-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_GLEN_100-HANC_104-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>38.8498</cim:Conductor.x>
	<cim:Conductor.bch>0.000284079</cim:Conductor.bch>
	<cim:Conductor.r>8.58884</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_35"/>
	<cim:IdentifiedObject.name>GLEN 100-HANC 104-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_GLEN_100-HANC_104-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_GLEN_100-HANC_104-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>GLEN 100-HANC 104-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_GLEN_100-HANC_104-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_GLEN_100-HANC_104-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>GLEN 100-HANC 104-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_GLEN_100-HANC_104-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HANC_104_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-HANC_104-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-HANC 104-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_GLEN_100-HANC_104-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-HANC_104-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-HANC 104-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_GLEN_100-WYTH_101-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>24.0335</cim:Conductor.x>
	<cim:Conductor.bch>0.000172233</cim:Conductor.bch>
	<cim:Conductor.r>5.27519</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_116"/>
	<cim:IdentifiedObject.name>GLEN 100-WYTH 101-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_GLEN_100-WYTH_101-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_GLEN_100-WYTH_101-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>GLEN 100-WYTH 101-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_GLEN_100-WYTH_101-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_GLEN_100-WYTH_101-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>GLEN 100-WYTH 101-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_GLEN_100-WYTH_101-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_WYTH_101_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-WYTH_101-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-WYTH 101-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_GLEN_100-WYTH_101-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100-WYTH_101-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100-WYTH 101-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_GLEN_100_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_GLEN_100_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_GLEN_100_VL"/>
	<cim:IdentifiedObject.name>GLEN 100</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_GLEN_100_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>GLEN 100_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_GLEN_100_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GLEN_100_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GLEN 100_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_GLEN_100_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>GLEN 100_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_GLEN_100_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_GLEN_100_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_32"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>GLEN 100</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_GLEN_100_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_32"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_GLEN_100_SS"/>
	<cim:IdentifiedObject.name>GLEN 100_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_GOSH__14-FTWA__15-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>37.1358</cim:Conductor.x>
	<cim:Conductor.bch>0.0002636</cim:Conductor.bch>
	<cim:Conductor.r>11.3312</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_31"/>
	<cim:IdentifiedObject.name>GOSH  14-FTWA  15-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_GOSH__14-FTWA__15-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_GOSH__14-FTWA__15-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>GOSH  14-FTWA  15-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_GOSH__14-FTWA__15-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_GOSH__14-FTWA__15-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>GOSH  14-FTWA  15-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_GOSH__14-FTWA__15-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_FTWA__15_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GOSH__14-FTWA__15-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GOSH  14-FTWA  15-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_GOSH__14-FTWA__15-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GOSH__14_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GOSH__14-FTWA__15-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GOSH  14-FTWA  15-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_GOSH__14_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_GOSH__14_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_GOSH__14_VL"/>
	<cim:IdentifiedObject.name>GOSH  14</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_GOSH__14_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>GOSH  14_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_GOSH__14_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GOSH__14_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GOSH__14_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GOSH  14_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_GOSH__14_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>GOSH  14_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_GOSH__14_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_GOSH__14_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_33"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>GOSH  14</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_GOSH__14_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_33"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_GOSH__14_SS"/>
	<cim:IdentifiedObject.name>GOSH  14_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_GRAN__29-DEER__31-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>6.30356</cim:Conductor.x>
	<cim:Conductor.bch>4.35833e-005</cim:Conductor.bch>
	<cim:Conductor.r>2.05675</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_23"/>
	<cim:IdentifiedObject.name>GRAN  29-DEER  31-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_GRAN__29-DEER__31-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_GRAN__29-DEER__31-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>GRAN  29-DEER  31-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_GRAN__29-DEER__31-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_GRAN__29-DEER__31-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>GRAN  29-DEER  31-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_GRAN__29-DEER__31-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_DEER__31_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GRAN__29-DEER__31-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GRAN  29-DEER  31-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_GRAN__29-DEER__31-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GRAN__29_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GRAN__29-DEER__31-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GRAN  29-DEER  31-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_GRAN__29_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_GRAN__29_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_GRAN__29_VL"/>
	<cim:IdentifiedObject.name>GRAN  29</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_GRAN__29_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>GRAN  29_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_GRAN__29_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GRAN__29_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_GRAN__29_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>GRAN  29_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_GRAN__29_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>GRAN  29_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_GRAN__29_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_GRAN__29_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_34"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>GRAN  29</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_GRAN__29_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_34"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_GRAN__29_SS"/>
	<cim:IdentifiedObject.name>GRAN  29_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:GeographicalRegion rdf:ID="_GR_01">
	<cim:IdentifiedObject.name>01</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:ACLineSegment rdf:ID="_HANC_104-ROAN_105-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>7.19863</cim:Conductor.x>
	<cim:Conductor.bch>5.17748e-005</cim:Conductor.bch>
	<cim:Conductor.r>1.89297</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_74"/>
	<cim:IdentifiedObject.name>HANC 104-ROAN 105-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HANC_104-ROAN_105-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HANC_104-ROAN_105-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HANC 104-ROAN 105-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HANC_104-ROAN_105-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HANC_104-ROAN_105-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HANC 104-ROAN 105-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HANC_104-ROAN_105-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_ROAN_105_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HANC_104-ROAN_105-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HANC 104-ROAN 105-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HANC_104-ROAN_105-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HANC_104_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HANC_104-ROAN_105-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HANC 104-ROAN 105-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_HANC_104_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_HANC_104_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HANC_104_VL"/>
	<cim:IdentifiedObject.name>HANC 104</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_HANC_104_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>HANC 104_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_HANC_104_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HANC_104_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HANC_104_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HANC 104_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HANC_104_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HANC 104_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HANC_104_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HANC_104_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_35"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HANC 104</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HANC_104_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_35"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HANC_104_SS"/>
	<cim:IdentifiedObject.name>HANC 104_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_HAVI__33-EAST__37-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>27.0425</cim:Conductor.x>
	<cim:Conductor.bch>0.000192187</cim:Conductor.bch>
	<cim:Conductor.r>7.90326</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_26"/>
	<cim:IdentifiedObject.name>HAVI  33-EAST  37-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HAVI__33-EAST__37-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HAVI__33-EAST__37-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HAVI  33-EAST  37-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HAVI__33-EAST__37-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HAVI__33-EAST__37-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HAVI  33-EAST  37-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HAVI__33-EAST__37-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_EAST__37_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HAVI__33-EAST__37-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HAVI  33-EAST  37-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HAVI__33-EAST__37-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HAVI__33_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HAVI__33-EAST__37-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HAVI  33-EAST  37-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_HAVI__33_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_HAVI__33_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HAVI__33_VL"/>
	<cim:IdentifiedObject.name>HAVI  33</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_HAVI__33_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>HAVI  33_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_HAVI__33_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HAVI__33_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HAVI__33_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HAVI  33_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HAVI__33_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HAVI  33_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HAVI__33_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HAVI__33_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_36"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HAVI  33</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HAVI__33_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_36"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HAVI__33_SS"/>
	<cim:IdentifiedObject.name>HAVI  33_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_HAZA__86-PINE__87-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>39.4973</cim:Conductor.x>
	<cim:Conductor.bch>0.000233669</cim:Conductor.bch>
	<cim:Conductor.r>5.38564</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_68"/>
	<cim:IdentifiedObject.name>HAZA  86-PINE  87-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HAZA__86-PINE__87-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HAZA__86-PINE__87-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HAZA  86-PINE  87-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HAZA__86-PINE__87-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HAZA__86-PINE__87-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HAZA  86-PINE  87-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HAZA__86-PINE__87-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_PINE__87_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HAZA__86-PINE__87-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HAZA  86-PINE  87-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HAZA__86-PINE__87-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HAZA__86_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HAZA__86-PINE__87-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HAZA  86-PINE  87-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_HAZA__86_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_HAZA__86_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HAZA__86_VL"/>
	<cim:IdentifiedObject.name>HAZA  86</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_HAZA__86_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>HAZA  86_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_HAZA__86_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HAZA__86_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HAZA__86_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HAZA  86_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HAZA__86_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HAZA  86_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HAZA__86_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HAZA__86_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_37"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HAZA  86</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HAZA__86_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_37"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HAZA__86_SS"/>
	<cim:IdentifiedObject.name>HAZA  86_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_HICK___3-OLIV___5-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>20.5675</cim:Conductor.x>
	<cim:Conductor.bch>0.000149128</cim:Conductor.bch>
	<cim:Conductor.r>4.5896</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_65"/>
	<cim:IdentifiedObject.name>HICK   3-OLIV   5-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HICK___3-OLIV___5-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HICK___3-OLIV___5-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HICK   3-OLIV   5-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HICK___3-OLIV___5-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HICK___3-OLIV___5-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HICK   3-OLIV   5-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HICK___3-OLIV___5-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_OLIV___5_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HICK___3-OLIV___5-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HICK   3-OLIV   5-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HICK___3-OLIV___5-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HICK___3_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HICK___3-OLIV___5-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HICK   3-OLIV   5-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_HICK___3-TWIN__12-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>30.4704</cim:Conductor.x>
	<cim:Conductor.bch>0.000213191</cim:Conductor.bch>
	<cim:Conductor.r>9.2173</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_103"/>
	<cim:IdentifiedObject.name>HICK   3-TWIN  12-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HICK___3-TWIN__12-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HICK___3-TWIN__12-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HICK   3-TWIN  12-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HICK___3-TWIN__12-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HICK___3-TWIN__12-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HICK   3-TWIN  12-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HICK___3-TWIN__12-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TWIN__12_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HICK___3-TWIN__12-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HICK   3-TWIN  12-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HICK___3-TWIN__12-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HICK___3_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HICK___3-TWIN__12-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HICK   3-TWIN  12-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_HICK___3_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_HICK___3_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HICK___3_VL"/>
	<cim:IdentifiedObject.name>HICK   3</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_HICK___3_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>HICK   3_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_HICK___3_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HICK___3_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HICK___3_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HICK   3_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HICK___3_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HICK   3_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HICK___3_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HICK___3_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_38"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HICK   3</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HICK___3_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_38"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HICK___3_SS"/>
	<cim:IdentifiedObject.name>HICK   3_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:Substation rdf:ID="_HILL__72_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HILL  72_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HILL__72_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HILL__72_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_39"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HILL  72</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HILL__72_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_39"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HILL__72_SS"/>
	<cim:IdentifiedObject.name>HILL  72_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_HINT__99-GLEN_100-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>15.4828</cim:Conductor.x>
	<cim:Conductor.bch>0.000113422</cim:Conductor.bch>
	<cim:Conductor.r>3.42792</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_32"/>
	<cim:IdentifiedObject.name>HINT  99-GLEN 100-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HINT__99-GLEN_100-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HINT__99-GLEN_100-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HINT  99-GLEN 100-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HINT__99-GLEN_100-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HINT__99-GLEN_100-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HINT  99-GLEN 100-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HINT__99-GLEN_100-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_GLEN_100_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HINT__99-GLEN_100-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HINT  99-GLEN 100-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HINT__99-GLEN_100-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HINT__99_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HINT__99-GLEN_100-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HINT  99-GLEN 100-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HINT__99_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HINT  99_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HINT__99_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HINT__99_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_40"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HINT  99</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HINT__99_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_40"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HINT__99_SS"/>
	<cim:IdentifiedObject.name>HINT  99_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_HOLS__90-HOLS__91-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>15.9208</cim:Conductor.x>
	<cim:Conductor.bch>0.000112371</cim:Conductor.bch>
	<cim:Conductor.r>4.83718</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_42"/>
	<cim:IdentifiedObject.name>HOLS  90-HOLS  91-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HOLS__90-HOLS__91-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HOLS__90-HOLS__91-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HOLS  90-HOLS  91-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HOLS__90-HOLS__91-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HOLS__90-HOLS__91-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HOLS  90-HOLS  91-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HOLS__90-HOLS__91-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__91_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOLS__90-HOLS__91-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOLS  90-HOLS  91-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HOLS__90-HOLS__91-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__90_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOLS__90-HOLS__91-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOLS  90-HOLS  91-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_HOLS__90_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_HOLS__90_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOLS__90_VL"/>
	<cim:IdentifiedObject.name>HOLS  90</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_HOLS__90_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>HOLS  90_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_HOLS__90_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__90_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOLS__90_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOLS  90_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HOLS__90_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HOLS  90_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HOLS__90_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HOLS__90_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_41"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HOLS  90</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HOLS__90_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_41"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HOLS__90_SS"/>
	<cim:IdentifiedObject.name>HOLS  90_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_HOLS__91-SALT__92-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>24.224</cim:Conductor.x>
	<cim:Conductor.bch>0.000171603</cim:Conductor.bch>
	<cim:Conductor.r>7.37003</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_78"/>
	<cim:IdentifiedObject.name>HOLS  91-SALT  92-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HOLS__91-SALT__92-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HOLS__91-SALT__92-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HOLS  91-SALT  92-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HOLS__91-SALT__92-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HOLS__91-SALT__92-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HOLS  91-SALT  92-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HOLS__91-SALT__92-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_SALT__92_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOLS__91-SALT__92-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOLS  91-SALT  92-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HOLS__91-SALT__92-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOLS__91_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOLS__91-SALT__92-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOLS  91-SALT  92-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HOLS__91_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HOLS  91_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HOLS__91_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HOLS__91_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_42"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HOLS  91</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HOLS__91_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_42"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HOLS__91_SS"/>
	<cim:IdentifiedObject.name>HOLS  91_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_HOWA__42-PHIL__49-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>61.5121</cim:Conductor.x>
	<cim:Conductor.bch>0.000451586</cim:Conductor.bch>
	<cim:Conductor.r>13.6165</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_67"/>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HOWA__42-PHIL__49-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HOWA__42-PHIL__49-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HOWA__42-PHIL__49-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HOWA__42-PHIL__49-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HOWA__42-PHIL__49-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_PHIL__49_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOWA__42-PHIL__49-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HOWA__42-PHIL__49-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOWA__42_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOWA__42-PHIL__49-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:ACLineSegment rdf:ID="_HOWA__42-PHIL__49-2_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>61.5121</cim:Conductor.x>
	<cim:Conductor.bch>0.000451586</cim:Conductor.bch>
	<cim:Conductor.r>13.6165</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_67"/>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-2</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_HOWA__42-PHIL__49-2_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_HOWA__42-PHIL__49-2_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-2_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_HOWA__42-PHIL__49-2_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_HOWA__42-PHIL__49-2_AC_TE_OR"/>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-2_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_HOWA__42-PHIL__49-2_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_PHIL__49_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOWA__42-PHIL__49-2_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-2_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_HOWA__42-PHIL__49-2_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOWA__42_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOWA__42-PHIL__49-2_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOWA  42-PHIL  49-2_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_HOWA__42_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_HOWA__42_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_HOWA__42_VL"/>
	<cim:IdentifiedObject.name>HOWA  42</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_HOWA__42_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>HOWA  42_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_HOWA__42_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_HOWA__42_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_HOWA__42_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>HOWA  42_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_HOWA__42_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>HOWA  42_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_HOWA__42_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_HOWA__42_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_43"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>HOWA  42</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_HOWA__42_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_43"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_HOWA__42_SS"/>
	<cim:IdentifiedObject.name>HOWA  42_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_JACK___7-TWIN__12-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>6.47496</cim:Conductor.x>
	<cim:Conductor.bch>4.58937e-005</cim:Conductor.bch>
	<cim:Conductor.r>1.64159</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_103"/>
	<cim:IdentifiedObject.name>JACK   7-TWIN  12-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_JACK___7-TWIN__12-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_JACK___7-TWIN__12-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>JACK   7-TWIN  12-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_JACK___7-TWIN__12-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_JACK___7-TWIN__12-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>JACK   7-TWIN  12-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_JACK___7-TWIN__12-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_TWIN__12_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_JACK___7-TWIN__12-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>JACK   7-TWIN  12-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_JACK___7-TWIN__12-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_JACK___7_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_JACK___7-TWIN__12-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>JACK   7-TWIN  12-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_JACK___7_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_JACK___7_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_JACK___7_VL"/>
	<cim:IdentifiedObject.name>JACK   7</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_JACK___7_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>JACK   7_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_JACK___7_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_JACK___7_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_JACK___7_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>JACK   7_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_JACK___7_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>JACK   7_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_JACK___7_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_JACK___7_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_44"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>JACK   7</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_JACK___7_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_44"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_JACK___7_SS"/>
	<cim:IdentifiedObject.name>JACK   7_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_JAY___21-RAND__22-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>18.4727</cim:Conductor.x>
	<cim:Conductor.bch>0.000129175</cim:Conductor.bch>
	<cim:Conductor.r>3.9802</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_71"/>
	<cim:IdentifiedObject.name>JAY   21-RAND  22-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_JAY___21-RAND__22-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_JAY___21-RAND__22-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>JAY   21-RAND  22-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_JAY___21-RAND__22-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_JAY___21-RAND__22-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>JAY   21-RAND  22-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_JAY___21-RAND__22-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_RAND__22_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_JAY___21-RAND__22-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>JAY   21-RAND  22-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_JAY___21-RAND__22-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_JAY___21_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_JAY___21-RAND__22-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>JAY   21-RAND  22-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_JAY___21_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_JAY___21_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_JAY___21_VL"/>
	<cim:IdentifiedObject.name>JAY   21</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_JAY___21_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>JAY   21_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_JAY___21_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_JAY___21_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_JAY___21_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>JAY   21_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_JAY___21_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>JAY   21_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_JAY___21_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_JAY___21_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_45"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>JAY   21</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_JAY___21_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_45"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_JAY___21_SS"/>
	<cim:IdentifiedObject.name>JAY   21_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_KAMM__64-MUSK__65-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>35.9455</cim:Conductor.x>
	<cim:Conductor.bch>0.000319261</cim:Conductor.bch>
	<cim:Conductor.r>3.20177</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_56"/>
	<cim:IdentifiedObject.name>KAMM  64-MUSK  65-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_KAMM__64-MUSK__65-1_AC_CL">
	<cim:CurrentLimit.value>167.348</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_KAMM__64-MUSK__65-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>KAMM  64-MUSK  65-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_KAMM__64-MUSK__65-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_KAMM__64-MUSK__65-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>KAMM  64-MUSK  65-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_KAMM__64-MUSK__65-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_MUSK__65_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KAMM__64-MUSK__65-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KAMM  64-MUSK  65-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_KAMM__64-MUSK__65-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_KAMM__64_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KAMM__64-MUSK__65-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KAMM  64-MUSK  65-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:PowerTransformer rdf:ID="_KAMM__64-W.KA__61-1_PT">
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_KAMM__64_SS"/>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1</cim:IdentifiedObject.name>
</cim:PowerTransformer>
<cim:RatioTapChanger rdf:ID="_KAMM__64-W.KA__61-1_RTC_OR">
	<cim:RatioTapChanger.TransformerWinding rdf:resource="#_KAMM__64-W.KA__61-1_TW_OR"/>
	<cim:TapChanger.highStep>11</cim:TapChanger.highStep>
	<cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
	<cim:TapChanger.neutralStep>6</cim:TapChanger.neutralStep>
	<cim:TapChanger.stepVoltageIncrement>2</cim:TapChanger.stepVoltageIncrement>
	<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1_RTC_OR</cim:IdentifiedObject.name>
</cim:RatioTapChanger>
<cim:SvTapStep rdf:ID="_KAMM__64-W.KA__61-1_SVTS_OR">
	<cim:SvTapStep.continuousPosition>5</cim:SvTapStep.continuousPosition>
	<cim:SvTapStep.TapChanger rdf:resource="#_KAMM__64-W.KA__61-1_RTC_OR"/>
</cim:SvTapStep>
<cim:TransformerWinding rdf:ID="_KAMM__64-W.KA__61-1_TW_EX">
	<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
	<cim:TransformerWinding.connectionType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
	<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
	<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	<cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_KAMM__64-W.KA__61-1_PT"/>
	<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
	<cim:TransformerWinding.ratedS>100</cim:TransformerWinding.ratedS>
	<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
	<cim:TransformerWinding.x>0</cim:TransformerWinding.x>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_104"/>
</cim:TransformerWinding>
<cim:CurrentLimit rdf:ID="_KAMM__64-W.KA__61-1_TW_EX_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_KAMM__64-W.KA__61-1_TW_EX_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_TW_PATL_OLT"/>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1_TW_EX_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_KAMM__64-W.KA__61-1_TW_EX_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_KAMM__64-W.KA__61-1_TW_EX_TE"/>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1_TW_EX_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_KAMM__64-W.KA__61-1_TW_EX_TE">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_W.KA__61_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KAMM__64-W.KA__61-1_TW_EX"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1_TW_EX_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:TransformerWinding rdf:ID="_KAMM__64-W.KA__61-1_TW_OR">
	<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
	<cim:TransformerWinding.connectionType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
	<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
	<cim:TransformerWinding.b>-0</cim:TransformerWinding.b>
	<cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_KAMM__64-W.KA__61-1_PT"/>
	<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
	<cim:TransformerWinding.ratedS>100</cim:TransformerWinding.ratedS>
	<cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
	<cim:TransformerWinding.x>31.8987</cim:TransformerWinding.x>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_46"/>
</cim:TransformerWinding>
<cim:CurrentLimit rdf:ID="_KAMM__64-W.KA__61-1_TW_OR_CL">
	<cim:CurrentLimit.value>167.348</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_KAMM__64-W.KA__61-1_TW_OR_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_TW_PATL_OLT"/>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1_TW_OR_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_KAMM__64-W.KA__61-1_TW_OR_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_KAMM__64-W.KA__61-1_TW_OR_TE"/>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1_TW_OR_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_KAMM__64-W.KA__61-1_TW_OR_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_KAMM__64_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KAMM__64-W.KA__61-1_TW_OR"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KAMM  64-W.KA  61-1_TW_OR_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_KAMM__64_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>KAMM  64_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_KAMM__64_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_KAMM__64_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_46"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>KAMM  64</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_KAMM__64_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_46"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_KAMM__64_SS"/>
	<cim:IdentifiedObject.name>KAMM  64_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:PowerTransformer rdf:ID="_KANA__81-CABI__80-1_PT">
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_KANA__81_SS"/>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1</cim:IdentifiedObject.name>
</cim:PowerTransformer>
<cim:RatioTapChanger rdf:ID="_KANA__81-CABI__80-1_RTC_OR">
	<cim:RatioTapChanger.TransformerWinding rdf:resource="#_KANA__81-CABI__80-1_TW_OR"/>
	<cim:TapChanger.highStep>11</cim:TapChanger.highStep>
	<cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
	<cim:TapChanger.neutralStep>6</cim:TapChanger.neutralStep>
	<cim:TapChanger.stepVoltageIncrement>2</cim:TapChanger.stepVoltageIncrement>
	<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1_RTC_OR</cim:IdentifiedObject.name>
</cim:RatioTapChanger>
<cim:SvTapStep rdf:ID="_KANA__81-CABI__80-1_SVTS_OR">
	<cim:SvTapStep.continuousPosition>3</cim:SvTapStep.continuousPosition>
	<cim:SvTapStep.TapChanger rdf:resource="#_KANA__81-CABI__80-1_RTC_OR"/>
</cim:SvTapStep>
<cim:TransformerWinding rdf:ID="_KANA__81-CABI__80-1_TW_EX">
	<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
	<cim:TransformerWinding.connectionType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
	<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
	<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	<cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_KANA__81-CABI__80-1_PT"/>
	<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
	<cim:TransformerWinding.ratedS>100</cim:TransformerWinding.ratedS>
	<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
	<cim:TransformerWinding.x>0</cim:TransformerWinding.x>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_9"/>
</cim:TransformerWinding>
<cim:CurrentLimit rdf:ID="_KANA__81-CABI__80-1_TW_EX_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_KANA__81-CABI__80-1_TW_EX_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_TW_PATL_OLT"/>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1_TW_EX_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_KANA__81-CABI__80-1_TW_EX_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_KANA__81-CABI__80-1_TW_EX_TE"/>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1_TW_EX_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_KANA__81-CABI__80-1_TW_EX_TE">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_CABI__80_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KANA__81-CABI__80-1_TW_EX"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1_TW_EX_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:TransformerWinding rdf:ID="_KANA__81-CABI__80-1_TW_OR">
	<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
	<cim:TransformerWinding.connectionType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
	<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
	<cim:TransformerWinding.b>-0</cim:TransformerWinding.b>
	<cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_KANA__81-CABI__80-1_PT"/>
	<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
	<cim:TransformerWinding.ratedS>100</cim:TransformerWinding.ratedS>
	<cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
	<cim:TransformerWinding.x>44.0392</cim:TransformerWinding.x>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_47"/>
</cim:TransformerWinding>
<cim:CurrentLimit rdf:ID="_KANA__81-CABI__80-1_TW_OR_CL">
	<cim:CurrentLimit.value>167.348</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_KANA__81-CABI__80-1_TW_OR_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_TW_PATL_OLT"/>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1_TW_OR_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_KANA__81-CABI__80-1_TW_OR_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_KANA__81-CABI__80-1_TW_OR_TE"/>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1_TW_OR_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_KANA__81-CABI__80-1_TW_OR_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_KANA__81_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KANA__81-CABI__80-1_TW_OR"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KANA  81-CABI  80-1_TW_OR_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_KANA__81_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>KANA  81_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_KANA__81_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_KANA__81_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_47"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>KANA  81</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_KANA__81_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_47"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_KANA__81_SS"/>
	<cim:IdentifiedObject.name>KANA  81_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_KANK___6-JACK___7-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>3.96115</cim:Conductor.x>
	<cim:Conductor.bch>2.88805e-005</cim:Conductor.bch>
	<cim:Conductor.r>0.87412</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_44"/>
	<cim:IdentifiedObject.name>KANK   6-JACK   7-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_KANK___6-JACK___7-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
	<cim:OperationalLimit.OperationalLimitSet rdf:resource="#_KANK___6-JACK___7-1_AC_OLS"/>
	<cim:OperationalLimit.OperationalLimitType rdf:resource="#_AC_PATL_OLT"/>
	<cim:IdentifiedObject.name>KANK   6-JACK   7-1_AC_CL</cim:IdentifiedObject.name>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:ID="_KANK___6-JACK___7-1_AC_OLS">
	<cim:OperationalLimitSet.Terminal rdf:resource="#_KANK___6-JACK___7-1_AC_TE_OR"/>
	<cim:IdentifiedObject.name>KANK   6-JACK   7-1_AC_OLS</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:Terminal rdf:ID="_KANK___6-JACK___7-1_AC_TE_EX">
	<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_JACK___7_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KANK___6-JACK___7-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KANK   6-JACK   7-1_AC_TE_EX</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Terminal rdf:ID="_KANK___6-JACK___7-1_AC_TE_OR">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_KANK___6_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KANK___6-JACK___7-1_AC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KANK   6-JACK   7-1_AC_TE_OR</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:EnergyConsumer rdf:ID="_KANK___6_EC">
	<cim:EnergyConsumer.LoadResponse rdf:resource="#_KANK___6_EC_LRC"/>
	<cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_KANK___6_VL"/>
	<cim:IdentifiedObject.name>KANK   6</cim:IdentifiedObject.name>
</cim:EnergyConsumer>
<cim:LoadResponseCharacteristic rdf:ID="_KANK___6_EC_LRC">
	<cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantPower>1</cim:LoadResponseCharacteristic.qConstantPower>
	<cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
	<cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
	<cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
	<cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
	<cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
	<cim:LoadResponseCharacteristic.pConstantPower>1</cim:LoadResponseCharacteristic.pConstantPower>
	<cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
	<cim:IdentifiedObject.name>KANK   6_EC_LRC</cim:IdentifiedObject.name>
</cim:LoadResponseCharacteristic>
<cim:Terminal rdf:ID="_KANK___6_EC_TE">
	<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	<cim:Terminal.TopologicalNode rdf:resource="#_KANK___6_TN"/>
	<cim:Terminal.ConductingEquipment rdf:resource="#_KANK___6_EC"/>
	<cim:Terminal.connected>true</cim:Terminal.connected>
	<cim:IdentifiedObject.name>KANK   6_EC_TE</cim:IdentifiedObject.name>
</cim:Terminal>
<cim:Substation rdf:ID="_KANK___6_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>KANK   6_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_KANK___6_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_KANK___6_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_48"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>KANK   6</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_KANK___6_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_48"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_KANK___6_SS"/>
	<cim:IdentifiedObject.name>KANK   6_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:Substation rdf:ID="_KYGE_116_SS">
	<cim:Substation.Region rdf:resource="#_SGR_01"/>
	<cim:IdentifiedObject.name>KYGE 116_SS</cim:IdentifiedObject.name>
</cim:Substation>
<cim:TopologicalNode rdf:ID="_KYGE_116_TN">
	<cim:TopologicalNode.ConnectivityNodeContainer rdf:resource="#_KYGE_116_VL"/>
	<cim:TopologicalNode.TopologicalIsland rdf:resource="#_TI_1"/>
	<cim:TopologicalNode.BaseVoltage rdf:resource="#_BV_49"/>
	<cim:TopologicalNode.ControlArea rdf:resource="#_CA_1"/>
	<cim:IdentifiedObject.name>KYGE 116</cim:IdentifiedObject.name>
</cim:TopologicalNode>
<cim:VoltageLevel rdf:ID="_KYGE_116_VL">
	<cim:VoltageLevel.BaseVoltage rdf:resource="#_BV_49"/>
	<cim:VoltageLevel.MemberOf_Substation rdf:resource="#_KYGE_116_SS"/>
	<cim:IdentifiedObject.name>KYGE 116_VL</cim:IdentifiedObject.name>
</cim:VoltageLevel>
<cim:ACLineSegment rdf:ID="_LINC__19-ADAM__20-1_AC">
	<cim:Conductor.gch>0</cim:Conductor.gch>
	<cim:Conductor.x>22.2815</cim:Conductor.x>
	<cim:Conductor.bch>0.00015648</cim:Conductor.bch>
	<cim:Conductor.r>4.79909</cim:Conductor.r>
	<cim:ConductingEquipment.BaseVoltage rdf:resource="#_BV_0"/>
	<cim:IdentifiedObject.name>LINC  19-ADAM  20-1</cim:IdentifiedObject.name>
</cim:ACLineSegment>
<cim:CurrentLimit rdf:ID="_LINC__19-ADAM__20-1_AC_CL">
	<cim:CurrentLimit.value>418.37</cim:CurrentLimit.value>
