within ;
package iPSL "iTesla Power System Library"
extends Modelica.Icons.Package;
  import Modelica.ComplexMath;

  package Examples


    package Machines

      package PSSE

        model GENSAL "SMIB system with one load and GENROE model"
          extends Modelica.Icons.Example;

          extends iPSL.Examples.SMIBpartial;
          iPSL.Electrical.Machines.PSSE.GENSAL gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0) annotation (Placement(visible = true, transformation(extent = {{-100, -20}, {-60, 20}}, rotation = 0)));
        equation
          connect(gENROE.p, GEN1.p) annotation(Line(points = {{-58, 0}, {-40, 0}}, color = {0, 0, 255}));
          connect(gENROE.EFD, gENROE.EFD0) annotation(Line(points = {{-99.6, -10}, {-108, -10}, {-108, -30}, {-50, -30}, {-50, -14}, {-58.4, -14}}, color = {0, 0, 127}));
          connect(gENROE.PMECH, gENROE.PMECH0) annotation(Line(points = {{-99.6, 10}, {-108, 10}, {-108, 26}, {-50, 26}, {-50, -6}, {-58.4, -6}}, color = {0, 0, 127}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end GENSAL;

        model GENSAE "SMIB system with one load and GENSAE model"
          extends Modelica.Icons.Example;

          extends iPSL.Examples.SMIBpartial;
          iPSL.Electrical.Machines.PSSE.GENSAE generator(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0) annotation (Placement(visible = true, transformation(extent = {{-100, -20}, {-60, 20}}, rotation = 0)));
        equation
          connect(generator.p, GEN1.p) annotation(Line(points = {{-58, 0}, {-40, 0}}, color = {0, 0, 255}));
          connect(generator.EFD, generator.EFD0) annotation(Line(points = {{-99.6, -10}, {-108, -10}, {-108, -30}, {-50, -30}, {-50, -14}, {-58.4, -14}}, color = {0, 0, 127}));
          connect(generator.PMECH, generator.PMECH0) annotation(Line(points = {{-99.6, 10}, {-108, 10}, {-108, 26}, {-50, 26}, {-50, -6}, {-58.4, -6}}, color = {0, 0, 127}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end GENSAE;

        model GENROU
          extends Modelica.Icons.Example;

          extends iPSL.Examples.SMIBpartial;
          Electrical.Machines.PSSE.GENROU gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tpq0=0.9,
            Tppq0=0.09,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xpq=0.6,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0,
            Xpp=0.2,
            H=4.28) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-108,10},{-108,26},{-50,26},{-50,-6},{-58.4,-6}}, color={0,0,127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-108,-10},{-108,-30},{-50,-30},{-50,-14},{-58.4,-14}}, color={0,0,127}));
          connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})));
        end GENROU;

        model GENROE
          extends Modelica.Icons.Example;

          extends iPSL.Examples.SMIBpartial;
          Electrical.Machines.PSSE.GENROE gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tpq0=0.9,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xpq=0.6,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0,
            Xpp=0.2) annotation (Placement(visible = true, transformation(extent = {{-100, -20}, {-60, 20}}, rotation = 0)));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-108,10},{-108,26},{-50,26},{-50,-6},{-58.4,-6}}, color={0,0,127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-108,-10},{-108,-30},{-50,-30},{-50,-14},{-58.4,-14}}, color={0,0,127}));
          connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})));
        end GENROE;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSSE;

      package PSAT

        model Order6test2
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest(pwLinewithOpening1(
                                         endTime =                    2.5));
          iPSL.Electrical.Machines.PSAT.Order6 order6Type2_1(
            Sn=100,
            V_0=1,
            angle_0=0,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            V_b=400,
            Vn=20,
            xd=1.9,
            xq=1.7,
            xq1=0.5,
            xd2=0.204,
            xq2=0.3,
            Td10=8,
            Tq10=0.8,
            Td20=0.04,
            Tq20=0.02,
            Taa=2e-3,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible = true, transformation(extent = {{-61, -20}, {-21, 20}}, rotation = 0)));
        equation
          connect(order6Type2_1.p, bus.p) annotation (
            Line(points = {{-19, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(order6Type2_1.pm, order6Type2_1.pm0) annotation (
            Line(points = {{-61, -10}, {-71, -10}, {-71, -25}, {-57, -25}, {-57, -22}}, color = {0, 0, 127}));
          connect(order6Type2_1.vf0, order6Type2_1.vf) annotation (
            Line(points = {{-57, 22}, {-57, 25}, {-71, 25}, {-71, 10}, {-61, 10}}, color = {0, 0, 127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order6test2;

        model Order5_2test2
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Machines.PSAT.Order5_Type2 order5Type2_Inputs_Outputs(D = 0, M = 10, P_0 = 16.0352698692006, Q_0 = 11.859436505981, Sn = 370, V_b = 200, Vn = 200, ra = 0.001, xd1 = 0.302) annotation (
            Placement(visible = true, transformation(extent = {{-65, -10}, {-45, 10}}, rotation = 0)));
        equation
          connect(order5Type2_Inputs_Outputs.vf0, order5Type2_Inputs_Outputs.vf) annotation (
            Line(points = {{-65, 10}, {-75, 10}, {-75, 5}, {-65, 5}}, color = {0, 0, 127}));
          connect(order5Type2_Inputs_Outputs.pm0, order5Type2_Inputs_Outputs.pm) annotation (
            Line(points = {{-65, -10}, {-60, -10}, {-60, -15}, {-75, -15}, {-75, -5}, {-65, -5}, {-65, -5}}, color = {0, 0, 127}));
          connect(bus.p, order5Type2_Inputs_Outputs.p) annotation (
            Line(points = {{0, 0}, {-44, 0}}, color = {0, 0, 255}));
          annotation (
            Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5})),
            experiment(StopTime = 20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions = "<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order5_2test2;

        model Order5_1test2
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Machines.PSAT.Order5_Type1 order5Type1_Inputs_Outputs(
            Sn=370,
            Vn=200,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            V_b=400,
            V_0=1,
            angle_0=0,
            P_0=16.0352698692006,
            Q_0=11.859436505981,
            xd=1.9,
            xq=1.7,
            xq1=0.5,
            Td10=8,
            Tq10=0.8,
            Tq20=0.02) annotation (Placement(visible = true, transformation(origin = {-42.5, -2.5}, extent = {{-12.5, -12.5}, {12.5, 12.5}}, rotation = 0)));
        equation
          connect(order5Type1_Inputs_Outputs.vf0, order5Type1_Inputs_Outputs.vf) annotation (
            Line(points = {{-50, 10}, {-50, 10}, {-50, 15}, {-70, 15}, {-70, 5}, {-55, 5}, {-55, 5}}, color = {0, 0, 127}));
          connect(order5Type1_Inputs_Outputs.pm0, order5Type1_Inputs_Outputs.pm) annotation (
            Line(points = {{-52.5, -16.25}, {-52.5, -15.75}, {-70, -15.75}, {-70, -7.25}, {-54, -7.25}}, color = {0, 0, 127}));
          connect(order5Type1_Inputs_Outputs.p, bus.p) annotation (
            Line(points = {{-29, -2}, {-14.5, -2}, {-14.5, 0}, {0, 0}}, color = {0, 0, 255}));
          annotation (
            Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5})),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order5_1test2;

        model Order4test2_TG
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation (Placement(visible=true, transformation(
                origin={-72.5,-7.5},
                extent={{-12.5,-12.5},{12.5,12.5}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order4 Generator(
            V_b=200,
            V_0=1,
            angle_0=0,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            Sn=370,
            Vn=200,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(transformation(extent={{-40,-15},{-10,15}})));
        equation
          connect(Generator.p, bus.p) annotation (Line(points={{-8.5,0.07446},{-4.25,0.07446},{-4.25,0},{0,0}}, color={0,0,255}));
          connect(TGtypeII1.pm, Generator.pm) annotation (Line(points={{-58.75,-7.5},{-49.375,-7.5},{-40,-7.5}}, color={0,0,127}));
          connect(Generator.pm0, TGtypeII1.pm0) annotation (Line(points={{-37,-16.5},{-37,-25},{-50,-25},{-50,15},{-72.5,15},{-72.5,7.5}}, color={0,0,127}));
          connect(Generator.vf0, Generator.vf) annotation (Line(points={{-37,16.5},{-37,20},{-45,20},{-45,7.5},{-40,7.5}}, color={0,0,127}));
          connect(TGtypeII1.W, Generator.w) annotation (Line(points={{-87.5,-7.5},{-95,-7.5},{-95,25},{-5,25},{-5,13.5},{-8.5,13.5}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4test2_TG;

        model Order4test2_perturbation
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest(pwLine1(
                                         startTime =         3, endTime =         3.15));
          iPSL.Electrical.Machines.PSAT.Order4 Generator(
            Sn=100,
            Vn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            ra=0.001,
            M=10,
            D=0,
            xd1=0.302,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(transformation(extent={{-26,-10},{-6,10}})));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45,25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-74.9999,35},
                extent={{-4.99992,-5.00001},{4.99991,5.00002}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (Placement(visible=true, transformation(
                origin={-95,55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (Placement(visible=true, transformation(
                origin={-95,35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (Placement(visible=true, transformation(
                origin={-95,20},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-75,15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,5},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-95,-75},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-75,-65},
                extent={{-4.99999,-4.99999},{4.99999,4.99999}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,-55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (Placement(visible=true, transformation(
                origin={-95,-35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (Placement(visible=true, transformation(
                origin={-95,-15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-75,-25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45,-25},
                extent={{-5.00007,-5.00012},{5.00001,4.99999}},
                rotation=0)));
        equation
          connect(Generator.p, bus.p) annotation (Line(points={{-5,0.04964},{-4.25,0.04964},{-4.25,0},{0,0}}, color={0,0,255}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-86.308,-30.9083},
              points={{-3.192,-4.0917},{2.3974,-4.0917},{2.3974,2.9083},{5.308,2.9083}},
              color={0,0,127}));
          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-86.308,-19.6146},
              points={{-3.192,4.6146},{2.3974,4.6146},{2.3974,-2.3854},{5.308,-2.3854}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(points={{-69.5,35},{-60,35},{-60,29},{-51,29}}, color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(points={{-69.5,15},{-60,15},{-60,25},{-51,25}}, color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(points={{-89.5,35},{-87,35},{-87,32},{-80.9998,32}}, color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(points={{-89.5,55},{-87,55},{-87,38},{-80.9998,38}}, color={0,0,127}));
          connect(sine2.y, add2.u2) annotation (Line(points={{-89.5,5},{-86,5},{-86,12},{-81,12}}, color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(points={{-89.5,20},{-86,20},{-86,18},{-81,18}}, color={0,0,127}));
          connect(add4.y, add32.u2) annotation (Line(points={{-69.5,-25},{-60,-25},{-60,-25.0001},{-51.0001,-25.0001}}, color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(points={{-89.5,-55},{-85,-55},{-85,-62},{-81,-62}}, color={0,0,127}));
          connect(sine3.y, add3.u2) annotation (Line(points={{-89.5,-75},{-85,-75},{-85,-68},{-81,-68}}, color={0,0,127}));
          connect(add3.y, add32.u3) annotation (Line(points={{-69.5,-65},{-60,-65},{-60,-29.0001},{-51.0001,-29.0001}}, color={0,0,127}));
          connect(add31.y, Generator.vf) annotation (Line(points={{-39.5,25},{-35,25},{-35,5},{-26,5}}, color={0,0,127}));
          connect(add32.y, Generator.pm) annotation (Line(points={{-39.5,-25.0001},{-35,-25.0001},{-35,-5},{-26,-5}}, color={0,0,127}));
          connect(Generator.vf0, add31.u3) annotation (Line(points={{-24,11},{-24,14},{-55,14},{-55,21},{-51,21}}, color={0,0,127}));
          connect(Generator.pm0, add32.u1) annotation (Line(points={{-24,-11},{-24,-16},{-54,-16},{-54,-21},{-51.0001,-21}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4test2_perturbation;

        model Order4test2_AVR
          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation (Placement(visible=true, transformation(
                origin={-67, 5},
                extent={{-10,-10},{10,10}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order4 order4_Inputs_Outputs(
            V_b=200,
            V_0=1,
            angle_0=0,
            Sn=370,
            Vn=200,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(transformation(extent={{-37,-10},{-17,10}})));
          Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(visible = true, transformation(extent = {{-97, -5}, {-87, 5}}, rotation = 0)));
        equation
          connect(const.y, AVRtypeIII1.vs) annotation (
            Line(points = {{-86.5, 0}, {-76, 0}}, color = {0, 0, 127}));
          connect(order4_Inputs_Outputs.pm0, order4_Inputs_Outputs.pm) annotation (
            Line(points = {{-35, -11}, {-35, -11}, {-35, -17}, {-48, -17}, {-48, -3}, {-36, -3}, {-36, -3}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.vf, order4_Inputs_Outputs.vf) annotation (
            Line(points = {{-56, 5}, {-37, 5}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.v, order4_Inputs_Outputs.v) annotation (
            Line(points = {{-76, 10}, {-87, 10}, {-87, 20}, {-10, 20}, {-10, 3}, {-16, 3}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.vf0, order4_Inputs_Outputs.vf0) annotation (
            Line(points = {{-67, 14}, {-67, 23}, {-35, 23}, {-35, 11}}, color = {0, 0, 127}));
          connect(order4_Inputs_Outputs.p, bus.p) annotation (Line(points={{-16,0.04964},{-8,0.04964},{-8,0},{0,0}}, color={0,0,255}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4test2_AVR;

        model Order4test2
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest(pwLine1(
                                         startTime =         3, endTime =         3.15));
          iPSL.Electrical.Machines.PSAT.Order4 Generator(
            Sn=100,
            Vn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            ra=0.001,
            M=10,
            D=0,
            xd1=0.302,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible = true, transformation(extent = {{-65, -15}, {-35, 15}}, rotation = 0)));
        equation
          connect(Generator.pm0, Generator.pm) annotation (
            Line(points = {{-62, -16}, {-62, -16}, {-62, -28}, {-79, -28}, {-79, -5}, {-63, -5}, {-63, -5}}, color = {0, 0, 127}));
          connect(Generator.p, bus.p) annotation (
            Line(points = {{-33.5, 0}, {0, 0}}, color = {0, 0, 255}));
          connect(Generator.vf0, Generator.vf) annotation (
            Line(points = {{-62, 16.5}, {-62, 20}, {-70, 20}, {-70, 7.5}, {-65, 7.5}}, color = {0, 0, 127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4test2;

        model Order3test2_TG
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true, transformation(
                origin={-32.3443,-0.375601},
                extent={{-11.6557,-11.6244},{11.6556,11.6244}},
                rotation=0)));
          iPSL.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation (Placement(visible=true, transformation(
                origin={-64,-6},
                extent={{-10,-10},{10,10}},
                rotation=0)));
        equation
          connect(TGtypeII1.pm, order3_Inputs_Outputs1.pm) annotation (Line(points={{-53,-6},{-50,-6},{-50,-6.1878},{-44,-6.1878}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation (Line(points={{-41.6689,12.4112},{-41.6689,16},{-48,16},{-48,6},{-48,5.4366},{-44,5.4366}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.pm0, TGtypeII1.pm0) annotation (Line(points={{-41.6689,-13.1624},{-41.6689,-28},{-42,-28},{-86,-28},{-86,10},{-64,10},{-64,6}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.w, TGtypeII1.W) annotation (Line(points={{-19.5231,10.0864},{-16,10.0864},{-16,20},{-80,20},{-80,-6},{-76,-6}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, bus.p) annotation (Line(points={{-19.5231,-0.317897},{-9.76155,-0.317897},{-9.76155,0},{0,0}}, color={0,0,255}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={2,2})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3test2_TG;

        model Order3test2_perturbation
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true, transformation(
                origin={-18.3443,-0.375609},
                extent={{-9.6557,-9.62439},{9.6557,9.62439}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45,25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-74.9999,35},
                extent={{-4.99992,-5.00001},{4.99991,5.00002}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (Placement(visible=true, transformation(
                origin={-95,55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (Placement(visible=true, transformation(
                origin={-95,35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (Placement(visible=true, transformation(
                origin={-95,20},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-75,15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,5},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-95,-75},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-75,-65},
                extent={{-4.99999,-4.99999},{4.99999,4.99999}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,-55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (Placement(visible=true, transformation(
                origin={-95,-35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (Placement(visible=true, transformation(
                origin={-95,-15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-75,-25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45,-25},
                extent={{-5.00007,-5.00012},{5.00001,4.99999}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-86.308,-30.9083},
              points={{-3.192,-4.0917},{2.3974,-4.0917},{2.3974,2.9083},{5.308,2.9083}},
              color={0,0,127}));
          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-86.308,-19.6146},
              points={{-3.192,4.6146},{2.3974,4.6146},{2.3974,-2.3854},{5.308,-2.3854}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(points={{-69.5,35},{-60,35},{-60,29},{-51,29}}, color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(points={{-69.5,15},{-60,15},{-60,25},{-51,25}}, color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(points={{-89.5,35},{-87,35},{-87,32},{-80.9998,32}}, color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(points={{-89.5,55},{-87,55},{-87,38},{-80.9998,38}}, color={0,0,127}));
          connect(sine2.y, add2.u2) annotation (Line(points={{-89.5,5},{-86,5},{-86,12},{-81,12}}, color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(points={{-89.5,20},{-86,20},{-86,18},{-81,18}}, color={0,0,127}));
          connect(add4.y, add32.u2) annotation (Line(points={{-69.5,-25},{-60,-25},{-60,-25.0001},{-51.0001,-25.0001}}, color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(points={{-89.5,-55},{-85,-55},{-85,-62},{-81,-62}}, color={0,0,127}));
          connect(sine3.y, add3.u2) annotation (Line(points={{-89.5,-75},{-85,-75},{-85,-68},{-81,-68}}, color={0,0,127}));
          connect(add3.y, add32.u3) annotation (Line(points={{-69.5,-65},{-60,-65},{-60,-29.0001},{-51.0001,-29.0001}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, bus.p) annotation (Line(points={{-7.72303,-0.327834},{-3.86151,-0.327834},{-3.86151,0},{0,0}}, color={0,0,255}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(points={{-39.5,25},{-34,25},{-34,4.43659},{-28,4.43659}}, color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(points={{-39.5,-25.0001},{-34,-25.0001},{-34,-5.1878},{-28,-5.1878}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(points={{-26.0689,10.2112},{-26.0689,14},{-56,14},{-56,21},{-51,21}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.pm0, add32.u1) annotation (Line(points={{-26.0689,-10.9624},{-26.0689,-16},{-56,-16},{-56,-21},{-51.0001,-21}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={2,2})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3test2_perturbation;

        model Order3test2_AVR
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true, transformation(
                origin={-31.6887,-10.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1 annotation (Placement(visible=true, transformation(
                origin={-70,-5.99998},
                extent={{-10,-10},{10,10}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-99,-15},{-89,-5}})));
        equation
          connect(AVRtypeIII1.vf0, order3_Inputs_Outputs1.vf0) annotation (
            Line(points = {{-70, 3}, {-70, 12}, {-39.6887, 12}, {-39.6887, 0.2487}}, color = {0, 0, 127}));
          connect(const.y, AVRtypeIII1.vs) annotation (
            Line(points = {{-88.5, -10}, {-79, -10}, {-79, -11}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.v, order3_Inputs_Outputs1.v) annotation (
            Line(points = {{-79, -1}, {-88, -1}, {-88, 10}, {-15, 10}, {-15, -7.7513}, {-20.6887, -7.7513}}, color = {0, 0, 127}));
          connect(AVRtypeIII1.vf, order3_Inputs_Outputs1.vf) annotation (
            Line(points = {{-59, -6}, {-50.5, -6}, {-50.5, -5.7513}, {-41.6887, -5.7513}}, color = {0, 0, 127}));
          connect(order3_Inputs_Outputs1.p, bus.p) annotation (Line(points={{-20.6887,-10.7017},{-10.3444,-10.7017},{-10.3444,0},{0,0}}, color={0,0,255}));
          connect(order3_Inputs_Outputs1.pm0, order3_Inputs_Outputs1.pm) annotation (Line(points={{-39.6887,-21.7513},{-39.6887,-24},{-45,-24},{-45,-15.7513},{-41.6887,-15.7513}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3test2_AVR;

        model Order3test2
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Machines.PSAT.Order3 order31(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true, transformation(
                origin={-25,0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
        equation
          connect(order31.vf, order31.vf0) annotation (Line(points={{-35,5},{-40,5},{-40,15},{-33,15},{-33,11}}, color={0,0,127}));
          connect(order31.pm, order31.pm0) annotation (Line(points={{-35,-5},{-40,-5},{-40,-15},{-33,-15},{-33,-11}}, color={0,0,127}));
          connect(order31.p, bus.p) annotation (Line(points={{-14,0.04964},{-7,0.04964},{-7,0},{0,0}}, color={0,0,255}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={2,2})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3test2;

        model Order2test2_perturbation
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45,25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-74.9999,35},
                extent={{-4.99992,-5.00001},{4.99991,5.00002}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (Placement(visible=true, transformation(
                origin={-95,55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (Placement(visible=true, transformation(
                origin={-95,35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (Placement(visible=true, transformation(
                origin={-95,20},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-75,15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,5},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-95,-75},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-75,-65},
                extent={{-4.99999,-4.99999},{4.99999,4.99999}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,-55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (Placement(visible=true, transformation(
                origin={-95,-35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (Placement(visible=true, transformation(
                origin={-95,-15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-75,-25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45,-25},
                extent={{-5.00007,-5.00012},{5.00001,4.99999}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order2 order2_Inputs_Outputs1(
            D=0,
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true, transformation(
                origin={-20.1083,0.1663},
                extent={{-8.8917,-9.1663},{8.8916,9.1663}},
                rotation=0)));
        equation
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-86.308,-30.9083},
              points={{-3.192,-4.0917},{2.3974,-4.0917},{2.3974,2.9083},{5.308,2.9083}},
              color={0,0,127}));
          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-86.308,-19.6146},
              points={{-3.192,4.6146},{2.3974,4.6146},{2.3974,-2.3854},{5.308,-2.3854}},
              color={0,0,127}));
          connect(order2_Inputs_Outputs1.p, bus.p) annotation (Line(points={{-10.3275,0.211802},{-5.66375,0.211802},{-5.66375,0},{0,0}}, color={0,0,255}));
          connect(add31.y, order2_Inputs_Outputs1.vf) annotation (Line(points={{-39.5,25},{-35,25},{-35,4.74945},{-29,4.74945}}, color={0,0,127}));
          connect(order2_Inputs_Outputs1.vf0, add31.u3) annotation (Line(points={{-27.2217,10.2492},{-27.2217,14},{-55,14},{-55,21},{-51,21}}, color={0,0,127}));
          connect(add32.y, order2_Inputs_Outputs1.pm) annotation (Line(points={{-39.5,-25.0001},{-35,-25.0001},{-35,-4.41685},{-29,-4.41685}}, color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(points={{-69.5,35},{-60,35},{-60,29},{-51,29}}, color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(points={{-69.5,15},{-60,15},{-60,25},{-51,25}}, color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(points={{-89.5,35},{-87,35},{-87,32},{-80.9998,32}}, color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(points={{-89.5,55},{-87,55},{-87,38},{-80.9998,38}}, color={0,0,127}));
          connect(sine2.y, add2.u2) annotation (Line(points={{-89.5,5},{-86,5},{-86,12},{-81,12}}, color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(points={{-89.5,20},{-86,20},{-86,18},{-81,18}}, color={0,0,127}));
          connect(order2_Inputs_Outputs1.pm0, add32.u1) annotation (Line(points={{-27.2217,-9.91663},{-27.2217,-13},{-54,-13},{-54,-21},{-51.0001,-21}}, color={0,0,127}));
          connect(add4.y, add32.u2) annotation (Line(points={{-69.5,-25},{-60,-25},{-60,-25.0001},{-51.0001,-25.0001}}, color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(points={{-89.5,-55},{-85,-55},{-85,-62},{-81,-62}}, color={0,0,127}));
          connect(sine3.y, add3.u2) annotation (Line(points={{-89.5,-75},{-85,-75},{-85,-68},{-81,-68}}, color={0,0,127}));
          connect(add3.y, add32.u3) annotation (Line(points={{-69.5,-65},{-60,-65},{-60,-29.0001},{-51.0001,-29.0001}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order2test2_perturbation;

        model Order2test2
          extends Modelica.Icons.Example;

          extends iPSL.Examples.BaseTest;
          iPSL.Electrical.Machines.PSAT.Order2 order21(
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true, transformation(
                origin={-29.946,0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
        equation
          connect(order21.vf, order21.vf0) annotation (Line(points={{-39.946,5},{-46,5},{-46,14},{-37.946,14},{-37.946,11}}, color={0,0,127}));
          connect(order21.pm, order21.pm0) annotation (Line(points={{-39.946,-5},{-46,-5},{-46,-14},{-37.946,-14},{-37.946,-11}}, color={0,0,127}));
          connect(order21.p, bus.p) annotation (Line(points={{-18.946,0.04964},{-9.473,0.04964},{-9.473,0},{0,0}}, color={0,0,255}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={2,2})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order2test2;

        model InductiveMotorV_SIMBOpenline_Test
          extends Modelica.Icons.Example;

          iPSL.Electrical.Machines.PSAT.MotorTypeV motorTypeV(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.251061717038311,
            Q_0=0.226568616630697) annotation (Placement(transformation(
                extent={{-27,-22},{27,22}},
                rotation=180,
                origin={65,-16})));
          iPSL.Electrical.Branches.PwLine pwLine1(
            G=0,
            B=0,
            R=0.01,
            X=0.1) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,-38})));
          iPSL.Electrical.Branches.PwLine2Openings pwLine2(
            G=0,
            B=0,
            R=0.01,
            X=0.1,
            startTime=2,
            endTime=3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,4})));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=0) annotation (Placement(transformation(
                extent={{-16.5,-13.5},{16.5,13.5}},
                rotation=0,
                origin={-86.5,-15.5})));
          inner iPSL.Electrical.SystemBase SysData(fn=60) annotation (Placement(transformation(extent={{40,60},{64,80}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation (Line(
              points={{-104.65,-15.5},{-48.175,-15.5},{-48.175,4},{-26.5,4}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation (Line(
              points={{-38.1667,-38},{-48,-38},{-48,-15.5},{-104.65,-15.5}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, motorTypeV.p) annotation (Line(
              points={{8.5,4},{26,4},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.p, motorTypeV.p) annotation (Line(
              points={{20.1667,-38},{26,-38},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end InductiveMotorV_SIMBOpenline_Test;

        model InductiveMotorIII_SIMBOpenline_Test
          extends Modelica.Icons.Example;

          iPSL.Electrical.Machines.PSAT.MotorTypeIII motorTypeIII(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.251061717038311,
            Q_0=0.226568616630697) annotation (Placement(transformation(
                extent={{-27,-22},{27,22}},
                rotation=180,
                origin={65,-16})));
          iPSL.Electrical.Branches.PwLine pwLine1(
            G=0,
            R=0.01,
            X=0.1,
            B=1e-3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,-38})));
          iPSL.Electrical.Branches.PwLine2Openings pwLine2(
            G=0,
            R=0.01,
            X=0.1,
            startTime=2,
            endTime=3,
            B=1e-3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,4})));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=0) annotation (Placement(transformation(
                extent={{-16.5,-13.5},{16.5,13.5}},
                rotation=0,
                origin={-86.5,-15.5})));
          inner iPSL.Electrical.SystemBase SysData(fn=60) annotation (Placement(transformation(extent={{40,60},{64,80}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation (Line(
              points={{-104.65,-15.5},{-48.175,-15.5},{-48.175,4},{-26.5,4}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation (Line(
              points={{-38.1667,-38},{-48,-38},{-48,-15.5},{-104.65,-15.5}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, motorTypeIII.p) annotation (Line(
              points={{8.5,4},{26,4},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.p, motorTypeIII.p) annotation (Line(
              points={{20.1667,-38},{30,-38},{30,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end InductiveMotorIII_SIMBOpenline_Test;

        model InductiveMotorI_SIMBOpenline_Test
          "Order 1 inductive machine from PSAT, line opened at 2 s for 1 s"
          extends Modelica.Icons.Example;

          iPSL.Electrical.Machines.PSAT.MotorTypeI motorTypeI(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.5,
            Q_0=0.286) annotation (Placement(transformation(
                extent={{-27,-22},{27,22}},
                rotation=180,
                origin={65,-16})));
          iPSL.Electrical.Branches.PwLine pwLine1(
            G=0,
            B=0,
            R=0.01,
            X=0.1) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,-38})));
          iPSL.Electrical.Branches.PwLine2Openings pwLine2(
            G=0,
            B=0,
            R=0.01,
            X=0.1,
            startTime=2,
            endTime=3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,4})));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=0) annotation (Placement(transformation(
                extent={{-16.5,-13.5},{16.5,13.5}},
                rotation=0,
                origin={-86.5,-15.5})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{40,60},{64,80}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation(Line(points = {{-104.65, -15.5}, {-48.175, -15.5}, {-48.175, 4}, {-26.5, 4}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation(Line(points = {{-38.1667, -38}, {-48, -38}, {-48, -15.5}, {-104.65, -15.5}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine2.p, motorTypeI.p) annotation(Line(points = {{8.5, 4}, {26, 4}, {26, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
          connect(pwLine1.p, motorTypeI.p) annotation(Line(points = {{20.1667, -38}, {26, -38}, {26, -16}, {42.32, -16}}, color = {0, 0, 255}, smooth = Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end InductiveMotorI_SIMBOpenline_Test;



      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT;
    annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
    end Machines;

    package Controls

      package PSSE

        package ES

          model EXAC2 "SMIB system with one load and GENROE model"
            extends Modelica.Icons.Example;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            iPSL.Electrical.Controls.PSSE.ES.EXAC2 eXAC2_1(
              K_B=2,
              V_RMAX=2,
              V_RMIN=2,
              K_L=2,
              K_H=2,
              V_LR=2,
              K_A=400,
              T_A=0.02,
              V_AMAX=9,
              V_AMIN=-5.34,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              T_R=0.005,
              T_B=0.005,
              T_C=0.005) annotation (Placement(visible = true, transformation(extent = {{-54, -50}, {-100, -28}}, rotation = 0)));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(visible = true, transformation(origin = {-34, -30}, extent = {{-4, -4}, {4, 4}}, rotation = 180)));
          equation
            connect(eXAC2_1.VOEL, const.y) annotation (   Line(points = {{-69, -49}, {-59.5, -49}, {-59.5, -61}, {-44, -61}, {-44, -30}, {-38, -30}}, color = {0, 0, 127}));
            connect(eXAC2_1.VUEL, const.y) annotation (   Line(points = {{-62, -49}, {-50, -49}, {-50, -30}, {-38, -30}}, color = {0, 0, 127}));
            connect(eXAC2_1.VOTHSG, const.y) annotation (   Line(points = {{-54, -31}, {-51.1437, -31}, {-51.1437, -30}, {-38, -30}}, color = {0, 0, 127}));
            connect(eXAC2_1.EFD, gENROE.EFD) annotation (   Line(points = {{-101, -37}, {-110, -37}, {-110, -10}, {-99.6, -10}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, eXAC2_1.ECOMP) annotation (   Line(points = {{-58.4, 10}, {-46, 10}, {-46, -37}, {-54, -37}}, color = {0, 0, 127}));
            connect(gENROE.XADIFD, eXAC2_1.XADIFD) annotation (   Line(points = {{-58.4, -18}, {-50, -18}, {-50, -41}, {-54, -41}}, color = {0, 0, 127}));
            connect(gENROE.EFD0, eXAC2_1.EFD0) annotation (   Line(points = {{-58.4, -14}, {-48, -14}, {-48, -45}, {-54, -45}}, color = {0, 0, 127}));
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXAC2;

          model ESAC2A
            "SMIB model example of GENROU with Excitation System ESAC2A"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-108,-14},{-80,16}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=180,
                  origin={-42,-26})));
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant const4(k=1000) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={-41,-45})));
            Modelica.Blocks.Sources.Constant const5(k=-1000) annotation (Placement(visible = true, transformation(origin = {-43, -85}, extent = {{-5, -5}, {5, 5}}, rotation = 180)));
            iPSL.Electrical.Controls.PSSE.ES.ESAC2A eSAC2A(
              V_RMAX=4,
              V_RMIN=-4,
              V_FEMAX=10) annotation (Placement(visible = true, transformation(extent = {{-76, -72}, {-146, -26}}, rotation = 0)));
          equation
            connect(eSAC2A.VOEL, const4.y) annotation (
              Line(points = {{-99, -73}, {-99.8438, -73}, {-99.8438, -87}, {-58.6875, -87}, {-58.6875, -45}, {-46.5, -45}}, color = {0, 0, 127}));
            connect(const5.y, eSAC2A.VUEL) annotation (
              Line(points = {{-48.5, -85}, {-63.75, -85}, {-63.75, -93}, {-89, -93}, {-89, -73}, {-88, -73}}, color = {0, 0, 127}));
            connect(eSAC2A.EFD0, generator.EFD0) annotation (
              Line(points = {{-76, -64}, {-76, -9.5}, {-78.88, -9.5}}, color = {0, 0, 127}));
            connect(const.y, eSAC2A.VOTHSG) annotation (
              Line(points = {{-46.4, -26}, {-63.25, -26}, {-63.25, -35}, {-76, -35}}, color = {0, 0, 127}));
            connect(generator.XADIFD, eSAC2A.XADIFD) annotation (
              Line(points = {{-78.88, -12.5}, {-56, -12.5}, {-56, -56}, {-76, -56}}, color = {0, 0, 127}));
            connect(generator.PELEC, eSAC2A.ECOMP) annotation (
              Line(points = {{-78.88, -6.5}, {-76, -6.5}, {-76, -47}}, color = {0, 0, 127}));
            connect(eSAC2A.EFD, generator.EFD) annotation (
              Line(points = {{-148, -47}, {-148, -6.5}, {-107.72, -6.5}}, color = {0, 0, 127}));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-78.88,-3.5},{-74,-3.5},{-74,20},{-110,20},{-110,8.5},{-107.72,8.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.p, GEN1.p) annotation (Line(points={{-78.6,1},{-58.3,1},{-58.3,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESAC2A;

          model ESST4B
            "SMIB model example of GENROU with Excitation System ESST4B"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.VariantsPackage;// must run in MODELICA
            iPSL.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-120,-16},{-92,18}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=0,
                  origin={-98,-52})));
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant const5(k=0) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-97,-37})));
            iPSL.Electrical.Controls.PSSE.ES.ESST4B eSST4B annotation (Placement(visible = true, transformation(origin = {-64, -6}, extent = {{-14, -10}, {14, 10}}, rotation = 0)));
            inner Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
            Modelica.Blocks.Sources.Constant const1(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-40,-48},{-56,-32}})));
          equation
            connect(const1.y, eSST4B.VOEL) annotation (
              Line(points = {{-56.8, -40}, {-69, -40}, {-69, -15}}, color = {0, 0, 127}));
            connect(eSST4B.Bus, GEN1.p) annotation (
              Line(points = {{-52, 3}, {-47.5818, 3}, {-47.5818, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(generator.PELEC, eSST4B.ECOMP) annotation (
              Line(points = {{-90.88, -7.5}, {-68, -7.5}, {-68, -4}, {-78, -4}}, color = {0, 0, 127}));
            connect(generator.XADIFD, eSST4B.XADIFD) annotation (
              Line(points = {{-90.88, -14.3}, {-90.88, -20}, {-94, -20}, {-94, -8}, {-78, -8}}, color = {0, 0, 127}));
            connect(eSST4B.EFD, generator.EFD) annotation (
              Line(points = {{-49, -4}, {-48, -4}, {-48, -24}, {-124, -24}, {-124, -7.5}, {-119.72, -7.5}}, color = {0, 0, 127}));
            connect(const5.y, eSST4B.VUEL) annotation (
              Line(points = {{-91.5, -37}, {-82, -37}, {-82, -17}, {-78.5, -17}, {-78.5, -15}, {-73, -15}}, color = {0, 0, 127}));
            connect(generator.EFD0, eSST4B.EFD0) annotation (
              Line(points = {{-90.88, -10.9}, {-90, -10.9}, {-90, -11}, {-78, -11}}, color = {0, 0, 127}));
            connect(const.y, eSST4B.VOTHSG) annotation (
              Line(points = {{-93.6, -52}, {-86, -52}, {-86, 1}, {-78, 1}}, color = {0, 0, 127}));
            connect(generator.p, eSST4B.Gen_terminal) annotation (
              Line(points = {{-90.6, 1}, {-66.7, 1}, {-66.7, 3}, {-76, 3}}, color = {0, 0, 255}));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points = {{-90.88, -4.1}, {-64, -4.1}, {-64, 32}, {-102, 32}, {-102, 9.5}, {-119.72, 9.5}},
                color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESST4B;

          model URST5T
            "SMIB model example of GENROU with Excitation System URST5T"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-104,-16},{-76,18}})));
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant VOEL(k=1000) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-87,-67})));
            iPSL.Electrical.Controls.PSSE.ES.URST5T uRST5T annotation (Placement(transformation(extent={{-56,-40},{-34,-20}})));
            Modelica.Blocks.Sources.Constant VUEL(k=-1000) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-73,-81})));
            Modelica.Blocks.Sources.Constant VOTHSG(k=0) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-73,-55})));
            inner Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(VUEL.y, uRST5T.VUEL) annotation (Line(
                points={{-67.5,-81},{-58.25,-81},{-58.25,-40},{-52.15,-40}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOEL.y, uRST5T.VOEL) annotation (Line(
                points={{-81.5,-67},{-60,-67},{-60,-40},{-48.85,-40}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOTHSG.y, uRST5T.VOTHSG) annotation (Line(
                points={{-67.5,-55},{-62,-55},{-62,-23.8889},{-56,-23.8889}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, uRST5T.XADIFD) annotation (Line(
                points={{-74.88,-14.3},{-74.88,-32.7778},{-56,-32.7778}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, uRST5T.EFD0) annotation (Line(
                points={{-74.88,-10.9},{-64,-10.9},{-64,-36.1111},{-56,-36.1111}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-74.88,-4.1},{-70,-4.1},{-70,22},{-104,22},{-104,9.5},{-103.72,9.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PELEC, uRST5T.ECOMP) annotation (Line(
                points={{-74.88,-7.5},{-66,-7.5},{-66,-28.8889},{-56,-28.8889}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(uRST5T.EFD, generator.EFD) annotation (Line(
                points={{-33.45,-28.8889},{-14,-28.8889},{-14,-44},{-104,-44},{-104,-7.5},{-103.72,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.p, GEN1.p) annotation (Line(points={{-74.6,1},{-57.3,1},{-57.3,0},{-40,0}}, color={0,0,255}));
            connect(uRST5T.VT, uRST5T.ECOMP) annotation (Line(points={{-56,-26.1111},{-58,-26.1111},{-58,-26},{-60,-26},{-60,-28.8889},{-56,-28.8889}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end URST5T;

          model SEXS
            "SMIB model example of GENROU with Excitation System EXST1"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            iPSL.Electrical.Machines.PSSE.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-110,-20},{-70,20}})));
            iPSL.Electrical.Controls.PSSE.ES.SEXS sEXS(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              T_E=0.1,
              E_MIN=-10,
              E_MAX=10) annotation (Placement(transformation(extent={{-70,-54},{-108,-26}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-50,-40})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-109.6,10},{-114,10},{-114,26},{-60,26},{-60,-6},{-68.4,-6}},color={0,0,127}));
            connect(gENROE.EFD0, sEXS.EFD0) annotation (Line(points={{-68.4,-14},{-60,-14},{-60,-48.75},{-71.14,-48.75}}, color={0,0,127}));
            connect(gENROE.ETERM, sEXS.ECOMP) annotation (Line(points={{-68.4,10},{-64,10},{-64,-31.25},{-71.14,-31.25}}, color={0,0,127}));
            connect(sEXS.VOEL, const.y) annotation (Line(points={{-71.14,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VOTHSG, const.y) annotation (Line(points={{-71.14,-34.75},{-64,-34.75},{-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VUEL, const.y) annotation (Line(points={{-71.14,-45.25},{-64,-45.25},{-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.EFD, gENROE.EFD) annotation (Line(points={{-109.14,-40},{-114,-40},{-114,-10},{-109.6,-10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-68,0},{-40,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{120,100}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"),    Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
          end SEXS;

          model SCRX
            "SMIB model example of GENROU with Excitation System EXST1"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            iPSL.Electrical.Machines.PSSE.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-112,-20},{-72,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-52,-36})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX sCRX(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              E_MIN=-10,
              E_MAX=10,
              C_SWITCH=false,
              r_cr_fd=0,
              T_E=0.005) annotation (Placement(transformation(extent={{-74,-58},{-108,-30}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-111.6,10},{-116,10},{-116,26},{-62,26},{-62,-6},{-70.4,-6}}, color={0,0,127}));
            connect(sCRX.EFD, gENROE.EFD) annotation (Line(points={{-108.85,-42.4444},{-116,-42.4444},{-116,-10},{-111.6,-10}}, color={0,0,127}));
            connect(gENROE.ETERM, sCRX.ECOMP) annotation (Line(points={{-70.4,10},{-66,10},{-66,-42.4444},{-74,-42.4444}}, color={0,0,127}));
            connect(const.y, sCRX.VOTHSG) annotation (Line(points={{-56.4,-36},{-74,-36},{-74,-35.4444}}, color={0,0,127}));
            connect(sCRX.VOEL, sCRX.VOTHSG) annotation (Line(points={{-85.05,-58},{-70,-58},{-70,-36},{-74,-36},{-74,-35.4444}}, color={0,0,127}));
            connect(sCRX.VUEL, sCRX.VOTHSG) annotation (Line(points={{-79.95,-58},{-70,-58},{-70,-36},{-74,-36},{-74,-35.4444}}, color={0,0,127}));
            connect(sCRX.XADIFD, gENROE.XADIFD) annotation (Line(points={{-74,-47.8889},{-64,-47.8889},{-64,-18},{-70.4,-18}}, color={0,0,127}));
            connect(sCRX.EFD0, gENROE.EFD0) annotation (Line(points={{-74,-52.5556},{-62,-52.5556},{-62,-14},{-70.4,-14}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-70,0},{-70,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{120,100}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"),    Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
          end SCRX;

          model EXAC1 "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            iPSL.Electrical.Controls.PSSE.ES.EXAC1 eXAC1_1(
              K_A=400,
              T_A=0.02,
              V_RMAX=9,
              V_RMIN=-5.43,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              T_R=0.004,
              T_B=0.004,
              T_C=0.004) annotation (Placement(transformation(extent={{-60,-50},{-98,-24}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eXAC1_1.EFD, gENROE.EFD) annotation (Line(points={{-98.95,-37},{-110,-37},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eXAC1_1.XADIFD, gENROE.XADIFD) annotation (Line(points={{-60.95,-27.25},{-56,-27.25},{-56,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eXAC1_1.VOTHSG, const.y) annotation (Line(points={{-60.95,-30.5},{-48,-30.5},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.VUEL, const.y) annotation (Line(points={{-61.14,-41.875},{-48,-42},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.VOEL, const.y) annotation (Line(points={{-60.95,-45.125},{-48,-44},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-60.95,-37},{-52,-37},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eXAC1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-60.95,-48.2125},{-54,-48.2125},{-54,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXAC1;

          model EXST1 "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(M_b = 100, Tpd0 = 5, Tppd0 = 0.07, Tpq0 = 0.9, Tppq0 = 0.09, H = 4.28, D = 0, Xd = 1.84, Xq = 1.75, Xpd = 0.41, Xpq = 0.6, Xppd = 0.2, Xl = 0.12, S10 = 0.11, S12 = 0.39, V_0 = 1, P_0 = 40, angle_0 = 4.046276, Q_0 = 5.416582, Xppq = 0.2) annotation (
              Placement(visible = true, transformation(origin = {-83, 0}, extent = {{-21, -20}, {21, 20}}, rotation = 0)));
            Modelica.Blocks.Sources.Constant const(k = 0) annotation (
              Placement(visible = true, transformation(extent = {{-8, -74}, {-28, -54}}, rotation = 0)));
            iPSL.Electrical.Controls.PSSE.ES.EXST1 eXST1_1(V_IMAX = 10, V_IMIN = -10, T_R = 0.02, T_B = 1, K_A = 80, T_A = 0.05, V_RMAX = 8, V_RMIN = -3, K_C = 0.2, K_F = 0.1, T_F = 1, T_C = 0.1) annotation (
              Placement(visible = true, transformation(origin = {-84.5064, -43.7829}, extent = {{17.4936, -13.8838}, {-17.4936, 11.107}}, rotation = 0)));
          equation
            connect(eXST1_1.EFD0, gENROE.EFD0) annotation(Line(points = {{-68, -52}, {-50, -52}, {-50, -14}, {-60, -14}, {-60, -14}}, color = {0, 0, 127}));
            connect(const.y, eXST1_1.VOTHSG) annotation(Line(points = {{-28, -64}, {-36, -64}, {-36, -36}, {-68, -36}, {-68, -36}}, color = {0, 0, 127}));
            connect(const.y, eXST1_1.VOEL) annotation(Line(points = {{-29, -64}, {-78, -64}, {-78, -57}}, color = {0, 0, 127}));
            connect(gENROE.ETERM, eXST1_1.ECOMP) annotation(Line(points = {{-60, 10}, {-46, 10}, {-46, -44}, {-68, -44}, {-68, -44}}, color = {0, 0, 127}));
            connect(eXST1_1.XADIFD, gENROE.XADIFD) annotation(Line(points = {{-68, -48}, {-56, -48}, {-56, -18}, {-60, -18}}, color = {0, 0, 127}));
            connect(gENROE.PMECH0, gENROE.PMECH) annotation(Line(points = {{-60.32, -6}, {-50.32, -6}, {-50.32, 30}, {-118.32, 30}, {-118.32, 10}, {-104.32, 10}}, color = {0, 0, 127}));
            connect(eXST1_1.EFD, gENROE.EFD) annotation(Line(points = {{-102, -44}, {-118, -44}, {-118, -10}, {-104, -10}}, color = {0, 0, 127}));
            connect(gENROE.p, GEN1.p) annotation(Line(points = {{-60, 0}, {-40, 0}}, color = {0, 0, 255}));
            connect(eXST1_1.VUEL, eXST1_1.VOEL) annotation(Line(points = {{-73.1356, -57.055}, {-52.1356, -57.055}, {-52.1356, -45.7217}, {-78.1356, -45.7217}, {-78.1356, -57.055}}, color = {0, 0, 127}));
            annotation(Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}})),
              Documentation(revisions = "<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXST1;

          model ESST1A "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-58,-60},{-86,-34}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-90},{-40,-70}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-18,-120},{-38,-100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-80},{-71.307,-80},{-71.307,-59.9928}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-75.4895,-59.9964},{-75.4895,-80},{-71.307,-80},{-71.307,-59.9928}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-110},{-67.1,-110},{-67.1,-60}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-86.7,-45.5556},{-112,-45.5556},{-112,-10},{-99.6,-10}}, color={0,0,127}));
            connect(gENROE.ETERM, eSST1A.ECOMP) annotation (Line(points={{-58.4,10},{-52,10},{-52,-45.5556},{-58,-45.5556}}, color={0,0,127}));
            connect(eSST1A.VT, eSST1A.ECOMP) annotation (Line(points={{-58.0175,-41.9625},{-52,-41.9625},{-52,-45.5556},{-58,-45.5556}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-58,-54.9444},{-50,-54.9444},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-58,-50.6111},{-48,-50.6111},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(eSST1A.VOTHSG2, const.y) annotation (Line(points={{-58,-36.1667},{-52,-36.1667},{-52,-36},{-44,-36},{-44,-46},{-41,-46}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-58,-39.0556},{-56,-39.0556},{-56,-36},{-52,-36},{-44,-36},{-44,-46},{-41,-46}}, color={0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-62.9,-60},{-62,-60},{-62,-64},{-44,-64},{-44,-46},{-41,-46}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESST1A;

          model IEEEX1 "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-52},{-40,-32}})));
            iPSL.Electrical.Controls.PSSE.ES.IEEEX1 iEEEX1_1(
              T_R=0.04,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMAX=3.9,
              V_RMIN=-3.9,
              T_E=0.5,
              K_F=0.07,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_E=0) annotation (Placement(transformation(extent={{-56,-72},{-114,-36}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(iEEEX1_1.EFD, gENROE.EFD) annotation (Line(points={{-115.208,-54},{-118,-54},{-118,-10},{-99.6,-10}}, color={0,0,127}));
            connect(iEEEX1_1.VOTHSG, const.y) annotation (Line(points={{-57.2083,-61.5},{-48.1116,-61.5},{-48.1116,-42},{-41,-42}},color={0,0,127}));
            connect(iEEEX1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-57.2083,-67.5},{-54,-67.5},{-54,-14},{-58.4,-14}}, color={0,0,127}));
            connect(iEEEX1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-57.2083,-54},{-52,-54},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(iEEEX1_1.VOEL, const.y) annotation (Line(points={{-57.2083,-46.5},{-46,-46.5},{-46,-42},{-41,-42}},color={0,0,127}));
            connect(iEEEX1_1.VUEL, const.y) annotation (Line(points={{-57.2083,-40.5},{-46,-40.5},{-46,-42},{-41,-42}},color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEEX1;

          model ESAC1A "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-28,-58},{-38,-48}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-28,-80},{-38,-70}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-28,-100},{-38,-90}})));
            iPSL.Electrical.Controls.PSSE.ES.ESAC1A eSAC1A(
              T_R=0.04,
              T_B=2,
              T_C=10,
              K_A=400,
              T_A=0.02,
              V_AMAX=9,
              V_AMIN=-5.34,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              V_RMAX=3,
              V_RMIN=-3) annotation (Placement(transformation(extent={{-52,-58},{-106,-38}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSAC1A.VOTHSG, const.y) annotation (Line(points={{-52.587,-53},{-52.587,-53},{-38.5,-53}}, color={0,0,127}));
            connect(gENROE.ETERM, eSAC1A.ECOMP) annotation (Line(points={{-58.4,10},{-32,10},{-32,-43},{-52.587,-43}}, color={0,0,127}));
            connect(eSAC1A.EFD0, gENROE.EFD0) annotation (Line(points={{-84.8696,-57},{-84.8696,-62},{-46,-62},{-46,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.XADIFD, eSAC1A.XADIFD) annotation (Line(points={{-58.4,-18},{-44,-18},{-44,-64},{-77.7674,-64},{-77.7674,-57.15}}, color={0,0,127}));
            connect(eSAC1A.EFD, gENROE.EFD) annotation (Line(points={{-106.587,-48},{-110,-48},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(const1.y, eSAC1A.VUEL) annotation (Line(points={{-38.5,-75},{-63.7391,-75},{-63.7391,-57.1}}, color={0,0,127}));
            connect(const2.y, eSAC1A.VOEL) annotation (Line(points={{-38.5,-95},{-38.5,-95},{-70.7591,-95},{-70.7591,-57.15}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESAC1A;

          model ESDC1A "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-28,-46},{-38,-36}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-28,-60},{-38,-50}})));
            iPSL.Electrical.Controls.PSSE.ES.ESDC1A eSDC1A(
              T_R=0.04,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMIN=-3.9,
              K_E=0,
              T_E=0.5,
              K_F=0.07,
              V_RMAX=0) annotation (Placement(transformation(extent={{-60,-50},{-100,-36}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSDC1A.EFD, gENROE.EFD) annotation (Line(points={{-101.111,-43},{-106,-43},{-106,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSDC1A.EFD0, gENROE.EFD0) annotation (Line(points={{-75.5556,-48.95},{-75.5556,-58},{-48,-58},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.ETERM, eSDC1A.ECOMP) annotation (Line(points={{-58.4,10},{-54,10},{-54,-38},{-58,-38},{-58,-37.925},{-61.1111,-37.925}}, color={0,0,127}));
            connect(eSDC1A.VOTHSG, const.y) annotation (Line(points={{-61.1111,-41.25},{-49.5556,-41.25},{-49.5556,-41},{-38.5,-41}}, color={0,0,127}));
            connect(eSDC1A.VOEL, const.y) annotation (Line(points={{-61.1111,-44.75},{-42,-44.75},{-42,-41},{-38.5,-41}}, color={0,0,127}));
            connect(eSDC1A.VUEL, const1.y) annotation (Line(points={{-61.1111,-48.25},{-54,-48.25},{-54,-55},{-38.5,-55}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-58,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESDC1A;

          model ESDC2A "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-104,-20},{-64,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-32,-46},{-42,-36}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-32,-60},{-42,-50}})));
            iPSL.Electrical.Controls.PSSE.ES.ESDC2A eSDC2A(
              T_R=0.04,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMIN=-3.9,
              T_E=0.5,
              K_F=0.07,
              V_RMAX=0,
              K_E=0) annotation (Placement(transformation(extent={{-62,-50},{-104,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-103.6,10},{-114,10},{-114,26},{-52,26},{-52,-6},{-62.4,-6}}, color={0,0,127}));
            connect(eSDC2A.EFD, gENROE.EFD) annotation (Line(points={{-105.05,-41},{-112,-41},{-112,-10},{-103.6,-10}}, color={0,0,127}));
            connect(gENROE.ETERM, eSDC2A.ECOMP) annotation (Line(points={{-62.4,10},{-56,10},{-56,-34.25},{-63.05,-34.25}}, color={0,0,127}));
            connect(eSDC2A.VOTHSG, const.y) annotation (Line(points={{-63.05,-39.2},{-46,-39.2},{-46,-41},{-42.5,-41}}, color={0,0,127}));
            connect(eSDC2A.VT, eSDC2A.ECOMP) annotation (Line(points={{-80.9,-48.65},{-80.9,-56},{-56,-56},{-56,-34.25},{-63.05,-34.25}}, color={0,0,127}));
            connect(eSDC2A.EFD0, gENROE.EFD0) annotation (Line(points={{-72.5,-48.65},{-72.5,-54},{-58,-54},{-58,-14},{-62.4,-14}}, color={0,0,127}));
            connect(eSDC2A.VOEL, const.y) annotation (Line(points={{-63.05,-43.25},{-46,-43.25},{-46,-41},{-42.5,-41}}, color={0,0,127}));
            connect(const1.y, eSDC2A.VUEL) annotation (Line(points={{-42.5,-55},{-50,-55},{-50,-47.75},{-63.05,-47.75}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-62,0},{-51,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESDC2A;


          model IEEET2 "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-108,-20},{-68,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-28,-50},{-48,-30}})));
            iPSL.Electrical.Controls.PSSE.ES.IEEET2 iEEET2_1(
              T_R=0.02,
              K_A=200,
              T_A=0.001,
              T_E=0.55,
              K_F=0.06,
              T_F1=0.3,
              T_F2=0.6,
              E_1=2.85,
              S_EE_1=0.3,
              E_2=3.8,
              S_EE_2=0.6,
              V_RMIN=-1,
              K_E=0,
              V_RMAX=0) annotation (Placement(transformation(extent={{-74,-58},{-106,-32}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-107.6,10},{-118,10},{-118,26},{-56,26},{-56,-6},{-66.4,-6}}, color={0,0,127}));
            connect(iEEET2_1.EFD, gENROE.EFD) annotation (Line(points={{-107.2,-45},{-118,-45},{-118,-10},{-107.6,-10}}, color={0,0,127}));
            connect(iEEET2_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-74.5333,-34.6},{-58,-34.6},{-58,10},{-66.4,10}}, color={0,0,127}));
            connect(iEEET2_1.EFD0, gENROE.EFD0) annotation (Line(points={{-74.5333,-55.4},{-56,-55.4},{-56,-14},{-66.4,-14}}, color={0,0,127}));
            connect(iEEET2_1.VOTHSG, const.y) annotation (Line(points={{-74.5333,-39.8},{-55.3333,-39.8},{-55.3333,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VOEL, const.y) annotation (Line(points={{-74.5333,-45},{-50,-45},{-50,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VUEL, const.y) annotation (Line(points={{-74.5333,-50.2},{-50,-50.2},{-50,-40},{-49,-40}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-66,0},{-54,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEET2;

          model ST5B "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Controls.PSSE.ES.ST5B sT5B(
              T_R=0,
              T_C1=0.8,
              T_B1=6,
              T_C2=0.08,
              T_B2=0.01,
              T_UC1=2,
              T_UB1=10,
              T_UC2=0.1,
              T_UB2=0.05,
              T_OC1=0.1,
              T_OB1=2,
              T_OC2=0.08,
              T_OB2=0.08,
              K_C=0.004,
              T_1=0.001,
              K_R=200,
              V_RMAX=5,
              V_RMIN=-4) annotation (Placement(transformation(extent={{-64,-76},{-124,-44}})));
            Modelica.Blocks.Sources.Constant PSS_off(k=0) annotation (Placement(transformation(extent={{-140,-102},{-128,-90}})));
            Modelica.Blocks.Sources.Constant VOEL(k=100) annotation (Placement(transformation(extent={{-140,-122},{-128,-110}})));
            Modelica.Blocks.Sources.Constant VUEL(k=-100) annotation (Placement(transformation(extent={{-140,-142},{-128,-130}})));
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-112,-20},{-72,20}})));
          equation
            connect(PSS_off.y, sT5B.VOTHSG) annotation (Line(points={{-127.4,-96},{-64,-96},{-64,-50.2222}}, color={0,0,127}));
            connect(VOEL.y, sT5B.VOEL) annotation (Line(points={{-127.4,-116},{-83.5,-116},{-83.5,-76}}, color={0,0,127}));
            connect(VUEL.y, sT5B.VUEL) annotation (Line(points={{-127.4,-136},{-74.5,-136},{-74.5,-76}}, color={0,0,127}));
            connect(gENROE.ETERM, sT5B.ECOMP) annotation (Line(points={{-70.4,10},{-50,10},{-50,-58.2222},{-64,-58.2222}}, color={0,0,127}));
            connect(sT5B.XADIFD, gENROE.XADIFD) annotation (Line(points={{-64,-63.5556},{-60,-63.5556},{-60,-18},{-70.4,-18}}, color={0,0,127}));
            connect(sT5B.EFD0, gENROE.EFD0) annotation (Line(points={{-64,-69.7778},{-56,-69.7778},{-56,-14},{-70.4,-14}}, color={0,0,127}));
            connect(sT5B.EFD, gENROE.EFD) annotation (Line(points={{-125.5,-58.2222},{-128,-58.2222},{-128,-10},{-111.6,-10}}, color={0,0,127}));
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-111.6,10},{-128,10},{-128,30},{-60,30},{-60,-6},{-70.4,-6}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-70,0},{-55,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ST5B;

          model IEEET1 "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-108,-20},{-68,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-28,-50},{-48,-30}})));
            iPSL.Electrical.Controls.PSSE.ES.IEEET1 iEEET2_1(
              T_R=0.02,
              K_A=200,
              T_A=0.001,
              T_E=0.55,
              K_F=0.06,
              E_1=2.85,
              S_EE_1=0.3,
              E_2=3.8,
              S_EE_2=0.6,
              V_RMAX=2,
              V_RMIN=-2,
              K_E=0.1) annotation (Placement(transformation(extent={{-74,-58},{-106,-32}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-107.6,10},{-118,10},{-118,26},{-56,26},{-56,-6},{-66.4,-6}}, color={0,0,127}));
            connect(iEEET2_1.EFD, gENROE.EFD) annotation (Line(points={{-106.8,-43.5556},{-118,-43.5556},{-118,-10},{-107.6,-10}}, color={0,0,127}));
            connect(iEEET2_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-74,-43.5556},{-58,-43.5556},{-58,10},{-66.4,10}}, color={0,0,127}));
            connect(iEEET2_1.EFD0, gENROE.EFD0) annotation (Line(points={{-74,-52.9444},{-56,-52.9444},{-56,-14},{-66.4,-14}}, color={0,0,127}));
            connect(iEEET2_1.VOTHSG, const.y) annotation (Line(points={{-74,-37.0556},{-55.3333,-37.0556},{-55.3333,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VOEL, const.y) annotation (Line(points={{-84.4,-58},{-50,-58},{-50,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VUEL, const.y) annotation (Line(points={{-79.6,-58},{-50,-58},{-50,-40},{-49,-40}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-66,0},{-54,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->

<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEET1;

          model EXNI "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            Electrical.Controls.PSSE.ES.EXNI eXNI annotation (Placement(transformation(extent={{-64,-54},{-94,-26}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(eXNI.VOTHSG, const.y) annotation (Line(points={{-64,-31.4444},{-60,-31.4444},{-60,-32},{-41,-32},{-41,-46}}, color={0,0,127}));
            connect(eXNI.ECOMP, gENROE.ETERM) annotation (Line(points={{-64,-38.4444},{-60,-38.4444},{-60,-38},{-52,-38},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eXNI.XADIFD, gENROE.XADIFD) annotation (Line(points={{-64,-43.8889},{-60,-43.8889},{-60,-44},{-60,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eXNI.EFD0, gENROE.EFD0) annotation (Line(points={{-64,-48.5556},{-60,-48.5556},{-60,-48},{-56,-48},{-56,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eXNI.VUEL, const.y) annotation (Line(points={{-69.25,-54},{-70,-54},{-70,-60},{-46,-60},{-46,-46},{-41,-46}}, color={0,0,127}));
            connect(eXNI.VOEL, const.y) annotation (Line(points={{-73.75,-54},{-74,-54},{-74,-60},{-46,-60},{-46,-46},{-41,-46}}, color={0,0,127}));
            connect(eXNI.EFD, gENROE.EFD) annotation (Line(points={{-94.75,-38.4444},{-110,-38.4444},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXNI;

        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end ES;

        package TG

          model IEESGO
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.028,
              Tppq0=0.0358,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-90,-10},{-70,10}})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false,
              T_AT_B=0.1) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-80,-34})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(visible = true, transformation(origin = {-50, -32}, extent = {{-2, -2}, {2, 2}}, rotation = 180)));
            iPSL.Electrical.Controls.PSSE.TG.IEESGO iEESGO(
              T_1=0.01,
              T_2=0.0,
              T_3=0.15,
              T_4=0.3,
              T_5=8.0,
              T_6=0.4,
              K_2=0.7,
              K_3=0.43,
              P_MAX=1.0,
              P_MIN=0.0,
              K_1=0.1) annotation (Placement(transformation(extent={{-64,24},{-96,38}})));
          equation
            connect(SCRX.XADIFD, generator.XADIFD) annotation (
              Line(points = {{-62, -30}, {-58, -30}, {-58, -10}, {-70, -10}, {-70, -8}}, color = {0, 0, 127}));
            connect(SCRX.VOTHSG, const.y) annotation (
              Line(points = {{-62, -44}, {-54, -44}, {-54, -32}, {-52, -32}}, color = {0, 0, 127}));
            connect(SCRX.VUEL, const.y) annotation (
              Line(points = {{-68, -18}, {-68, -16}, {-56, -16}, {-56, -32}, {-52, -32}}, color = {0, 0, 127}));
            connect(const.y, SCRX.VOEL) annotation (
              Line(points = {{-52, -32}, {-54, -32}, {-54, -14}, {-74, -14}, {-74, -18}}, color = {0, 0, 127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation (
              Line(points = {{-70, 6}, {-44, 6}, {-44, -36}, {-62, -36}, {-62, -36}}, color = {0, 0, 127}));
            connect(generator.EFD0, SCRX.EFD0) annotation (
              Line(points = {{-70, -6}, {-50, -6}, {-50, -24}, {-62, -24}, {-62, -24}}, color = {0, 0, 127}));
            connect(SCRX.EFD, generator.EFD) annotation (
              Line(points = {{-98, -36}, {-122, -36}, {-122, -4}, {-90, -4}, {-90, -4}}, color = {0, 0, 127}));
            connect(iEESGO.SPEED, generator.SPEED) annotation (Line(points={{-64.8,35},{-62,35},{-62,9},{-69.2,9}}, color={0,0,127}));
            connect(iEESGO.PMECH, generator.PMECH) annotation (Line(points={{-97,32},{-104,32},{-104,5},{-89.8,5}}, color={0,0,127}));
            connect(iEESGO.PMECH0, generator.PMECH0) annotation (Line(points={{-64.8,28},{-62,28},{-62,-3},{-69.2,-3}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-69,0},{-54.5,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEESGO;

          model HYGOV
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.028,
              Tppq0=0.0358,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-96,-10},{-76,10}})));
            iPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(
              VELM=0.02,
              G_MAX=0.415,
              R=0.05,
              r=0.3,
              T_r=5,
              T_f=0.05,
              T_g=0.5,
              G_MIN=0,
              T_w=1.25,
              A_t=1.2,
              D_turb=0.2,
              q_NL=0.08) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-81,38})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false,
              T_AT_B=0.1) annotation (Placement(visible = true, transformation(origin = {-86, -36}, extent = {{-18, -16}, {18, 16}}, rotation = 180)));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-56,-34})));
          equation
            connect(SCRX.VOEL, const.y) annotation (
              Line(points = {{-80, -20}, {-69.835, -20}, {-69.835, -16}, {-59.67, -16}, {-59.67, -34}, {-58.2, -34}}, color = {0, 0, 127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (
              Line(points = {{-75.2, -9}, {-58, -9}, {-58, -32}, {-68, -32}}, color = {0, 0, 127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation (
              Line(points = {{-75.2, 5}, {-50, 5}, {-50, -38}, {-68, -38}}, color = {0, 0, 127}));
            connect(SCRX.EFD, generator.EFD) annotation (
              Line(points = {{-105, -38}, {-110, -38}, {-110, -5}, {-95.8, -5}}, color = {0, 0, 127}));
            connect(generator.EFD0, SCRX.EFD0) annotation (
              Line(points = {{-75.2, -7}, {-75.2, -26}, {-68, -26}}, color = {0, 0, 127}));
            connect(SCRX.VOTHSG, const.y) annotation (
              Line(points = {{-68, -46}, {-59.67, -46}, {-59.67, -34}, {-58.2, -34}}, color = {0, 0, 127}));
            connect(SCRX.VUEL, const.y) annotation (
              Line(points = {{-74, -20}, {-59.67, -20}, {-59.67, -34}, {-58.2, -34}}, color = {0, 0, 127}));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-75.2,-3},{-52,-3},{-52,45},{-62.475,45}}, color={0,0,127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-75.2,9},{-58,9},{-58,31},{-62.475,31}}, color={0,0,127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation (Line(points={{-100.95,38},{-110,38},{-110,5},{-95.8,5}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-75,0},{-58,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end HYGOV;

          model GGOV "three phase to ground fault test of GGOV"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571) annotation (Placement(transformation(extent={{-100,-16},{-60,18}})));
            iPSL.Electrical.Controls.PSSE.TG.GGOV1.GGOV1 gGOV1pele(
              R=0.04,
              T_pelec=1,
              maxerr=0.05,
              minerr=-0.05,
              Kpgov=10,
              Kigov=2,
              Kdgov=0,
              Tdgov=1,
              Vmax=1,
              Vmin=0.15,
              Tact=0.5,
              Kturb=1.5,
              Wfnl=0.2,
              Tb=0.1,
              Tc=0,
              Teng=0,
              Tfload=3,
              Kpload=2,
              Kiload=0.67,
              Ldref=1,
              Dm=0,
              Ropen=0.1,
              Rclose=-0.1,
              Kimw=0,
              Aset=0.1,
              Ka=10,
              Ta=0.1,
              Trate=0,
              db=0,
              Tsa=4,
              Tsb=5,
              Rup=99,
              Rdown=-99,
              DELT=0.005,
              Flag=0) annotation (Placement(visible = true, transformation(origin = {-66, 40}, extent = {{-20, -18}, {20, 18}}, rotation = 180)));
          equation
            connect(generator.SPEED, gGOV1pele.SPEED) annotation(Line(points = {{-58.4, 16.3}, {-40, 16.3}, {-40, 30}, {-46, 30}}, color = {0, 0, 127}));
            connect(gGOV1pele.PMECH, generator.PMECH) annotation(Line(points = {{-88, 39}, {-106, 39}, {-106, 9.5}, {-99.6, 9.5}}, color = {0, 0, 127}));
            connect(gGOV1pele.PELEC, generator.PELEC) annotation(Line(points = {{-46, 47}, {-34, 47}, {-34, -7.5}, {-58.4, -7.5}}, color = {0, 0, 127}));
            connect(generator.EFD0, generator.EFD) annotation (Line(
                points={{-58.4,-10.9},{-52,-10.9},{-52,-30},{-102,-30},{-102,-7.5},{-99.6,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.p, GEN1.p) annotation (Line(points={{-58,1},{-50,1},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end GGOV;

          model TGOV1 "SMIB system with one load and GENROE model"

            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            iPSL.Electrical.Controls.PSSE.TG.TGOV1 tGOV1_1(
              R=0.04,
              D_t=0,
              T_1=0.4,
              T_2=2,
              T_3=6,
              V_MAX=0.86,
              V_MIN=0.3) annotation (Placement(transformation(extent={{-72,32},{-88,44}})));
          equation
            connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-110,-10},{-110,-30},{-48,-30},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(tGOV1_1.SPEED, gENROE.SPEED) annotation (Line(points={{-73,41},{-52,41},{-52,18},{-58.4,18}}, color={0,0,127}));
            connect(tGOV1_1.PMECH0, gENROE.PMECH0) annotation (Line(points={{-73,35},{-48,35},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(tGOV1_1.PMECH, gENROE.PMECH) annotation (Line(points={{-89,38},{-110,38},{-110,10},{-99.6,10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGOV1;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end TG;

        package PSS

          model STAB3
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.28000E-01,
              Tppq0=0.35000E-01,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-106,-12},{-78,14}})));
            iPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM=0.02, G_MAX=0.415) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-83,30})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_AT_B=0.01,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false) annotation (Placement(visible = true, transformation(origin = {-94, -38}, extent = {{-18, -16}, {18, 16}}, rotation = 180)));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-68,-34})));
          equation
            connect(SCRX.VOTHSG, const.y) annotation (
              Line(points = {{-77, -48}, {-74, -48}, {-74, -36}, {-71.67, -36}, {-71.67, -34}, {-70.2, -34}}, color = {0, 0, 127}));
            connect(generator.EFD, SCRX.EFD) annotation (
              Line(points = {{-105.72, -5.5}, {-116, -5.5}, {-116, -40}, {-113, -40}}, color = {0, 0, 127}));
            connect(SCRX.ECOMP, generator.ETERM) annotation (
              Line(points = {{-77, -40}, {-66, -40}, {-66, 7.5}, {-76.88, 7.5}}, color = {0, 0, 127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (
              Line(points = {{-76.88, -10.7}, {-70, -10.7}, {-70, -34}, {-76, -34}}, color = {0, 0, 127}));
            connect(generator.EFD0, SCRX.EFD0) annotation (
              Line(points = {{-76.88, -8.1}, {-74, -8.1}, {-74, -28}, {-77, -28}}, color = {0, 0, 127}));
            connect(SCRX.VOEL, const.y) annotation (
              Line(points = {{-88, -22}, {-71.67, -22}, {-71.67, -34}, {-70.2, -34}}, color = {0, 0, 127}));
            connect(SCRX.VUEL, const.y) annotation (
              Line(points = {{-82, -22}, {-71.67, -22}, {-71.67, -34}, {-70.2, -34}}, color = {0, 0, 127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-76.88,12.7},{-58,12.7},{-58,23},{-64.475,23}}, color={0,0,127}));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-76.88,-2.9},{-64,-2.9},{-64,10},{-48,10},{-48,37},{-64.475,37}}, color={0,0,127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation (Line(points={{-102.95,30},{-112,30},{-112,7.5},{-105.72,7.5}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-76.6,1},{-58.3,1},{-58.3,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end STAB3;

          model STABNI
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.28000E-01,
              Tppq0=0.35000E-01,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-98,-14},{-70,12}})));
            iPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM=0.02, G_MAX=0.415) annotation (Placement(visible = true, transformation(origin = {-77, 34}, extent = {{-19, -14}, {19, 14}}, rotation = 180)));
            iPSL.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_AT_B=0.01,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false) annotation (Placement(visible = true, transformation(origin = {-86, -36}, extent = {{-18, -16}, {18, 16}}, rotation = 180)));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-60,-36})));
          equation
            connect(HYGOV.PMECH, generator.PMECH) annotation (
              Line(points = {{-96, 34}, {-130, 34}, {-130, 6}, {-98, 6}, {-98, 6}}, color = {0, 0, 127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (
              Line(points = {{-68.88, 10.7}, {-52, 10.7}, {-52, 27}, {-58, 27}}, color = {0, 0, 127}));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (
              Line(points = {{-68.88, -4.9}, {-58, -4.9}, {-58, 8}, {-48, 8}, {-48, 41}, {-58, 41}}, color = {0, 0, 127}));
            connect(SCRX.ECOMP, generator.ETERM) annotation (
              Line(points = {{-69, -38}, {-66, -38}, {-66, 5.5}, {-68.88, 5.5}}, color = {0, 0, 127}));
            connect(SCRX.EFD, generator.EFD) annotation (
              Line(points = {{-105, -38}, {-110, -38}, {-110, -7.5}, {-97.72, -7.5}}, color = {0, 0, 127}));
            connect(SCRX.VOTHSG, const.y) annotation (
              Line(points = {{-69, -46}, {-64, -46}, {-64, -36}, {-62.2, -36}}, color = {0, 0, 127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (
              Line(points = {{-68.88, -12.7}, {-62, -12.7}, {-62, -32}, {-68, -32}}, color = {0, 0, 127}));
            connect(generator.EFD0, SCRX.EFD0) annotation (
              Line(points = {{-68.88, -10.1}, {-66, -10.1}, {-66, -26}, {-69, -26}}, color = {0, 0, 127}));
            connect(SCRX.VOEL, const.y) annotation (
              Line(points = {{-80, -20}, {-63.67, -20}, {-63.67, -36}, {-62.2, -36}}, color = {0, 0, 127}));
            connect(SCRX.VUEL, const.y) annotation (
              Line(points = {{-74, -20}, {-63.67, -20}, {-63.67, -36}, {-62.2, -36}}, color = {0, 0, 127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-68.6,-1},{-53.3,-1},{-53.3,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end STABNI;

          model PSS2A "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-86},{-40,-66}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-56,-90},{-108,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-120},{-40,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-18,-150},{-38,-130}})));
            iPSL.Electrical.Controls.PSSE.PSS.PSS2A pSS2A(
              T_w2=5,
              T_6=0,
              T_w3=5,
              T_w4=5,
              T_7=5,
              K_S2=0.758,
              K_S3=1,
              T_8=0.12,
              T_9=0.1,
              K_S1=2,
              T_1=0.47,
              T_2=0.07,
              T_3=0.47,
              T_4=0.07,
              V_STMAX=0.1,
              V_STMIN=-0.1,
              M=5,
              N=1,
              T_w1=0) annotation (Placement(transformation(extent={{-156,-40},{-118,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-56,-73.3333},{-52,-73.3333},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-110},{-80.713,-110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-65.1,-90},{-65.1,-94},{-46,-94},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-88.4805,-89.9958},{-88.4805,-110},{-80.713,-110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-140},{-72.9,-140},{-72.9,-90}}, color={0,0,127}));
            connect(pSS2A.V_S2, gENROE.PELEC) annotation (Line(points={{-156,-38},{-158,-38},{-158,-48},{-46,-48},{-46,-10},{-58.4,-10}}, color={0,0,127}));
            connect(pSS2A.V_S1, gENROE.SPEED) annotation (Line(points={{-156,-34},{-158,-34},{-158,30},{-44,30},{-44,18},{-58.4,18}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-109.3,-73.3333},{-114,-73.3333},{-114,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-56.0325,-69.1875},{-52,-69.1875},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-56,-84.1667},{-50,-84.1667},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-56,-79.1667},{-48,-79.1667},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eSST1A.VOTHSG2, pSS2A.VOTHSG) annotation (Line(points={{-56,-62.5},{-44,-62.5},{-44,-36},{-117.4,-36}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-56,-65.8333},{-46,-65.8333},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end PSS2A;

          model IEEEST "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-102,-20},{-62,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-22,-86},{-42,-66}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-58,-90},{-110,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-22,-120},{-42,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-150},{-40,-130}})));
            iPSL.Electrical.Controls.PSSE.PSS.IEEEST iEEEST(
              A_1=48.7435,
              A_2=4.7488,
              A_3=0.0,
              A_4=0.0,
              A_5=-85.7761,
              A_6=0.0459,
              T_1=0.7361,
              T_2=1.5868,
              T_3=0.0,
              T_4=0.02,
              T_5=13.8921,
              T_6=0.1057,
              K_S=0.0099,
              L_SMAX=0.1,
              L_SMIN=-0.1,
              V_CU=0.0,
              V_CL=0.0) annotation (Placement(transformation(extent={{-96,-44},{-68,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-101.6,10},{-112,10},{-112,26},{-50,26},{-50,-6},{-60.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-58,-73.3333},{-54,-73.3333},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-43,-110},{-82.713,-110},{-82.713,-89.9917}}, color={0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-67.1,-90},{-67.1,-94},{-48,-94},{-48,-76},{-43,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-90.4805,-89.9958},{-90.4805,-110},{-82.713,-110},{-82.713,-89.9917}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-41,-140},{-74.9,-140},{-74.9,-90}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-111.3,-73.3333},{-116,-73.3333},{-116,-10},{-101.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-58.0325,-69.1875},{-54,-69.1875},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-58,-84.1667},{-52,-84.1667},{-52,-14},{-60.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-58,-79.1667},{-50,-79.1667},{-50,-18},{-60.4,-18}}, color={0,0,127}));
            connect(iEEEST.V_CT, gENROE.ETERM) annotation (Line(points={{-95.7667,-35},{-102,-35},{-102,-28},{-54,-28},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(iEEEST.V_S, gENROE.PELEC) annotation (Line(points={{-95.7667,-41},{-102,-41},{-102,-52},{-56,-52},{-56,-10},{-60.4,-10}}, color={0,0,127}));
            connect(eSST1A.VOTHSG2, const.y) annotation (Line(points={{-58,-62.5},{-46,-62.5},{-46,-76},{-43,-76}}, color={0,0,127}));
            connect(iEEEST.VOTHSG, eSST1A.VOTHSG) annotation (Line(points={{-66.8333,-38},{-48,-38},{-48,-65.8333},{-58,-65.8333}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-60,0},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEEST;

          model PSS2B "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-86},{-40,-66}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-56,-90},{-108,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-120},{-40,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-18,-150},{-38,-130}})));
            iPSL.Electrical.Controls.PSSE.PSS.PSS2B pSS2B(
              T_w1=2,
              T_w2=2,
              T_6=0,
              T_w3=2,
              T_w4=0,
              T_7=2,
              K_S2=0.1564,
              K_S3=1,
              T_8=0,
              T_9=0,
              K_S1=10,
              T_1=0.25,
              T_2=0.03,
              T_3=0.15,
              T_4=0.015,
              T_10=0,
              T_11=0,
              V_S1MAX=999,
              V_S1MIN=-999,
              V_S2MAX=999,
              V_S2MIN=-999,
              V_STMAX=0.1,
              V_STMIN=-0.1,
              M=0,
              N=0) annotation (Placement(transformation(extent={{-156,-28},{-120,-20}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-56,-73.3333},{-52,-73.3333},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-110},{-80.713,-110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-65.1,-90},{-65.1,-94},{-46,-94},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-88.4805,-89.9958},{-88.4805,-110},{-80.713,-110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-140},{-72.9,-140},{-72.9,-90}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-109.3,-73.3333},{-114,-73.3333},{-114,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-56.0325,-69.1875},{-52,-69.1875},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-56,-84.1667},{-50,-84.1667},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-56,-79.1667},{-48,-79.1667},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-56,-65.8333},{-46,-65.8333},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(gENROE.SPEED, pSS2B.V_S1) annotation (Line(points={{-58.4,18},{-44,18},{-44,30},{-158,30},{-158,-22},{-156,-22}}, color={0,0,127}));
            connect(gENROE.PELEC, pSS2B.V_S2) annotation (Line(points={{-58.4,-10},{-46,-10},{-46,-30},{-158,-30},{-158,-26},{-156,-26}}, color={0,0,127}));
            connect(pSS2B.VOTHSG, eSST1A.VOTHSG2) annotation (Line(points={{-119.4,-24},{-82,-24},{-44,-24},{-44,-62.5},{-56,-62.5}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end PSS2B;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end PSS;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSSE;

      package PSAT

        package AVR


          model AVRTypeI_Test
            extends Modelica.Icons.Example;
            iPSL.Electrical.Machines.PSAT.Order6 Syn1(
              Sn=991,
              V_0=1.05,
              angle_0=0.159255652433349,
              P_0=0.899999999999999,
              Q_0=-0.090933105025882,
              ra=0,
              xd=2,
              xd1=0.245,
              xq1=0.42,
              xd2=0.2,
              xq2=0.2,
              Td10=5,
              Tq10=0.66,
              Td20=0.031,
              Tq20=0.061,
              M=2.8756*2,
              Vn=20000,
              V_b=20000,
              xq=1.91,
              Taa=0.002,
              D=0) annotation (Placement(transformation(extent={{-116,-10},{-86,18}})));

            iPSL.Electrical.Buses.Bus bus1 annotation (Placement(transformation(extent={{-80,-12},{-56,12}})));
            iPSL.Electrical.Buses.Bus bus2 annotation (Placement(transformation(extent={{102,-12},{126,12}})));
            iPSL.Electrical.Buses.Bus bus3 annotation (Placement(transformation(extent={{20,20},{44,44}})));
            iPSL.Electrical.Buses.Bus bus4 annotation (Placement(transformation(extent={{-22,-12},{2,12}})));
            iPSL.Electrical.Buses.Bus bus5 annotation (Placement(transformation(extent={{60,20},{84,44}})));
            iPSL.Electrical.Branches.PwLine pwLine1to4(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{-48,-10},{-28,10}})));
            iPSL.Electrical.Branches.PwLine pwLine1(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{4,-10},{24,10}})));
            iPSL.Electrical.Branches.PwLine pwLine2(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{42,22},{62,42}})));
            iPSL.Electrical.Branches.PwLine pwLine3(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{88,-10},{108,10}})));
            iPSL.Electrical.Machines.PSAT.Order2 Syn2(
              Sn=991,
              Vn=20000,
              V_b=20000,
              V_0=1.081,
              P_0=-0.900000000000001,
              Q_0=0.239371894974117,
              ra=0,
              xd1=0.01,
              M=6,
              D=0) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={140,0})));
            Modelica.Blocks.Sources.Constant vref2(k=1.198705028536746) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-167,23})));
            iPSL.Electrical.Events.PwFault pwFault(
              R=0.15,
              X=0,
              startTime=2,
              endTime= 2.5) annotation (Placement(transformation(extent={{38,-8},{58,12}})));
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeI aVRI(vrmax=7.57) annotation (Placement(transformation(extent={{-148,8},{-128,28}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-80,60},{-38,80}})));
          equation
            connect(Syn1.p, bus1.p) annotation (Line(
                points={{-84.5,4.0695},{-74.5,4.0695},{-74.5,0},{-68,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus1.p, pwLine1to4.p) annotation (Line(
                points={{-68,0},{-49.6667,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1to4.n, bus4.p) annotation (Line(
                points={{-26.3333,0},{-10,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus4.p, pwLine1.p) annotation (Line(
                points={{-10,0},{2.33333,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus3.p, pwLine1.n) annotation (Line(
                points={{32,32},{26,32},{26,0},{25.6667,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus3.p, pwLine2.p) annotation (Line(
                points={{32,32},{40.3333,32}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, bus5.p) annotation (Line(
                points={{63.6667,32},{72,32}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus5.p, pwLine3.p) annotation (Line(
                points={{72,32},{86.3333,32},{86.3333,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, bus2.p) annotation (Line(
                points={{109.667,0},{114,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus2.p, Syn2.p) annotation (Line(
                points={{114,0},{122,0},{122,-0.04964},{129,-0.04964}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(Syn1.pm0, Syn1.pm) annotation (Line(points={{-113,-11.4},{-76,-11.4},{-76,-18},{-126,-18},{-126,-3},{-116,-3}}, color={0,0,127}));
            connect(bus3.p, pwFault.p) annotation (Line(points={{32,32},{36,32},{36,28},{36,2},{36,2},{36.3333,2}}, color={0,0,255}));
            connect(aVRI.vf, Syn1.vf) annotation (Line(points={{-127,18.2},{-116,18.2},{-116,11}}, color={0,0,127}));
            connect(vref2.y, aVRI.vref) annotation (Line(points={{-161.5,23},{-155.75,23},{-155.75,23.6},{-150.2,23.6}}, color={0,0,127}));
            connect(Syn1.v, aVRI.v) annotation (Line(points={{-84.5,8.2},{-74,8.2},{-74,-28},{-160,-28},{-160,14.4},{-150.4,14.4}}, color={0,0,127}));
            connect(Syn2.pm0, Syn2.pm) annotation (Line(points={{148,11},{148,20},{156,20},{156,5},{150,5}}, color={0,0,127}));
            connect(Syn2.vf, Syn2.vf0) annotation (Line(points={{150,-5},{154,-5},{154,-4},{156,-4},{156,-16},{148,-16},{148,-11}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-160,-100},{160,100}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{100,100}})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeI_Test;

          model AVRTypeII_Test
            extends Modelica.Icons.Example;
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0= 0.08,
              Q_0= 0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              startTime=12,
              endTime=12.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              startTime=3,
              endTime=3.1,
              R=0.2) annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
            iPSL.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              V_b=200,
              Sn=370,
              Vn=200,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            Modelica.Blocks.Sources.Constant imSetPoint(k=1) annotation (Placement(transformation(extent={{52,88},{32,108}})));
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vref0=1,
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              vf0=1.064,
              Ke=0.01) annotation (Placement(transformation(extent={{4,58},{-58,110}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{124,100}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-15.213,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-16.5,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{51,26},{64,26},{64,31},{72,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{51,-4},{64,-4},{64,-19},{77,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{51,26},{51,-4}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{91,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{37,-4},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm)
              annotation (Line(
                points={{-60,-15.9},{38,-15.9},{38,52},{60,52},{60,112},{-92,112},{-92,7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.v, exciter_Type_II.v) annotation (Line(
                points={{16,38.7},{32,38.7},{32,81.4},{-2.2,81.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (Line(
                points={{-53.35,90.76},{-68,90.76},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vref, imSetPoint.y) annotation (Line(points={{-2.2,98.04},{14.9,98.04},{14.9,98},{31,98}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-160,-100},{160,100}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{100,100}})),
              Documentation(info="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeII_Test;

          model AVRTypeII_OEL_Test
            extends Modelica.Icons.UnderConstruction;
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              startTime=8,
              endTime=8.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(
              Sn=Sn,
              Vn=Vn,
              V_b=Vbus,
              xd=xd0,
              xq=xq0,
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            iPSL.Electrical.Controls.PSAT.OEL.OEL oXL(
              vOELmax=0.05,
              xd=xd0,
              xq=xq0,
              iflim=2.7,
              T0=5) annotation (Placement(transformation(extent={{84,72},{40,112}})));
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vref0=1,
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              vf0=1.064,
              Ke=0.01) annotation (Placement(transformation(extent={{22,58},{-40,110}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(visible = true, transformation(extent = {{-78, -74}, {-54, -54}}, rotation = 0)));
            Electrical.Events.PwFaultPQ pwFault annotation (
              Placement(visible = true, transformation(extent = {{115, -52}, {135, -32}}, rotation = 0)));
          equation
            connect(pwFault.p, pwLine3.n) annotation (
              Line(points = {{113.333, -42}, {104, -42}, {104, -19}, {95.6667, -19}}, color = {0, 0, 255}));
            connect(pwLine4.n, pwLoadPQ2.p) annotation (
              Line(visible = true, origin = {101.213, 29}, points = {{-10.5463, 2}, {3.0708, 2}, {3.0708, 8}, {21.07, 8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (
              Line(visible = true, origin = {86, 23.5}, points = {{0, -7.5}, {0, 7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (
              Line(visible = true, origin = {72, 23.5}, points = {{0, 7.5}, {0, -7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (
              Line(visible = true, origin = {107.5, -18.5}, points = {{-11.8333, -0.5}, {3.5, -0.5}, {3.5, 10.5}, {16.5, 10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (
              Line(points = {{55.6667, 26}, {64, 26}, {64, 31}, {67.3333, 31}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (
              Line(points = {{55.6667, -4}, {64, -4}, {64, -19}, {72.3333, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (
              Line(points = {{55.6667, 26}, {55.6667, 20}, {56, 20}, {56, 12}, {55.6667, 12}, {55.6667, -4}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (
              Line(points = {{16, 27.1936}, {27, 27.1936}, {27, 26}, {32.3333, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (
              Line(points = {{32.3333, -4}, {32.3333, 4}, {32, 4}, {32, 12}, {32.3333, 12}, {32.3333, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation (
              Line(points = {{78.72, 108.4}, {96, 108.4}, {96, 40}, {30, 40}, {30, 38.7}, {16, 38.7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation (
              Line(points = {{16, 3.6}, {16, -76}, {138, -76}, {138, 93.8}, {78.72, 93.8}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (
              Line(points = {{-35.35, 90.76}, {-68, 90.76}, {-68, 46.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation (
              Line(points = {{15.8, 81.4}, {42, 81.4}, {42, 40}, {30, 40}, {30, 38.7}, {16, 38.7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm) annotation (
              Line(points = {{-60, -15.9}, {32, -15.9}, {32, 108}, {-92, 108}, {-92, 7.5}, {-68, 7.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation (
              Line(points = {{16, 15.237}, {32, 15.237}, {32, -62}, {136, -62}, {136, 101.4}, {78.72, 101.4}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(oXL.v_OXL, exciter_Type_II.vref) annotation (
              Line(points = {{44.4, 96.4}, {31.2, 96.4}, {31.2, 98.04}, {15.8, 98.04}}, color = {0, 0, 127}));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeII_OEL_Test;

          model AVRTypeII_OEL_TGI_Test
          extends Modelica.Icons.UnderConstruction;
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              startTime=8,
              endTime=8.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              startTime=3,
              R=0.3,
              endTime=3.1) annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
            iPSL.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(
              Sn=Sn,
              Vn=Vn,
              V_b=Vbus,
              xd=xd0,
              xq=xq0,
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            iPSL.Electrical.Controls.PSAT.OEL.OEL oXL(
              vOELmax=0.05,
              xd=xd,
              xq=xq,
              iflim=2.7,
              T0=5) annotation (Placement(transformation(extent={{84,72},{40,112}})));
            parameter Real xd=order6Type2_Inputs_Outputs.xd
              "d-axis reactance, p.u.";
            parameter Real xq=order6Type2_Inputs_Outputs.xq
              "q-axis reactance, p.u.";
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vref0=1,
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              vf0=1.064,
              Ke=0.01) annotation (Placement(transformation(extent={{22,58},{-40,110}})));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
              wref=1,
              pref=p0,
              R=0.2,
              pmax=1,
              pmin=0,
              Ts=0.1,
              Tc=1,
              T3=0.04,
              T4=5,
              T5=0.04) annotation (Placement(transformation(extent={{-24,-64},{-90,-20}})));
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-80,-80},{-56,-60}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-15.213,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-16.5,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{51,26},{64,26},{64,31},{72,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{51,-4},{64,-4},{64,-19},{77,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{51,26},{51,-4}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{91,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{37,-4},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation (Line(
                points={{78.72,108.4},{96,108.4},{96,40},{30,40},{30,38.7},{16,38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation (Line(
                points={{16,3.6},{16,-76},{138,-76},{138,93.8},{78.72,93.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (Line(
                points={{-35.35,90.76},{-68,90.76},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation (Line(
                points={{15.8,81.4},{42,81.4},{42,40},{30,40},{30,38.7},{16,38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation (Line(
                points={{16,15.237},{32,15.237},{32,-62},{136,-62},{136,101.4},{78.72,101.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeI.w, order6Type2_Inputs_Outputs.w) annotation (Line(
                points={{-30.325,-38.7},{24,-38.7},{24,62.1},{16,62.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation (Line(
                points={{-78.175,-39.14},{-90,-39.14},{-90,7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vref, oXL.v_OXL) annotation (Line(points={{15.8,98.04},{30.9,98.04},{30.9,96.4},{44.4,96.4}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeII_OEL_TGI_Test;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end AVR;

        package TG

          model TGTypeI_Test
          extends Modelica.Icons.Example;
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0= 10,
              Q_0= 5,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0= 10,
              Q_0= 5,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              startTime=3,
              endTime=3.1,
              R=10) annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
            iPSL.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              V_b=200,
              Sn=370,
              Vn=200,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            iPSL.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
              wref=1,
              pref=p0,
              R=0.2,
              pmax=1,
              pmin=0,
              Ts=0.1,
              Tc=1,
              T3=0.04,
              T4=5,
              T5=0.04) annotation (Placement(transformation(extent={{-2,-64},{-68,-20}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{80,80},{128,106}})));
            iPSL.Electrical.Branches.PwLine pwLine5(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, startTime = 8, endTime = 8.1) annotation (
              Placement(visible = true, transformation(origin = {79, 7}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          equation
            connect(pwLine5.p, pwLine4.p) annotation (
              Line(points = {{68, 8}, {66, 8}, {66, 32}, {68, 32}}, color = {0, 0, 255}));
            connect(pwLine5.n, pwLine4.n) annotation (
              Line(points = {{90, 8}, {90, 8}, {90, 32}, {90, 32}}, color = {0, 0, 255}));
            connect(pwLine4.n, pwLoadPQ2.p) annotation (
              Line(visible = true, origin = {101.213, 29}, points = {{-15.213, 2}, {3.0708, 2}, {3.0708, 8}, {21.07, 8}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (
              Line(visible = true, origin = {107.5, -18.5}, points = {{-16.5, -0.5}, {3.5, -0.5}, {3.5, 10.5}, {16.5, 10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (
              Line(points = {{51, 26}, {64, 26}, {64, 31}, {72, 31}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (
              Line(points = {{51, -4}, {64, -4}, {64, -19}, {77, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (
              Line(points = {{51, 26}, {51, -4}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwFault.p, pwLine3.n) annotation (
              Line(points = {{113.333, -42}, {104, -42}, {104, -19}, {91, -19}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (
              Line(points = {{16, 27.1936}, {27, 27.1936}, {27, 26}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (
              Line(points = {{37, -4}, {37, 26}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(order6Type2_Inputs_Outputs.vf0, order6Type2_Inputs_Outputs.vf) annotation (
              Line(points = {{-60, 69.9}, {28, 69.9}, {28, 80}, {-88, 80}, {-88, 46.5}, {-68, 46.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(order6Type2_Inputs_Outputs.w, tGTypeI.w) annotation (
              Line(points = {{16, 62.1}, {30, 62.1}, {30, -38.7}, {-8.325, -38.7}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation (
              Line(points = {{-56.175, -39.14}, {-88, -39.14}, {-88, 7.5}, {-68, 7.5}}, color = {0, 0, 127}, smooth = Smooth.None));
            annotation (
              Diagram(coordinateSystem(extent={{-160,-100},{160,100}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{100,100}})),
              Documentation(info="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeI_Test;

          model TGTypeIII_test
          extends Modelica.Icons.UnderConstruction;
            iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(P_0 = 0.16041, Q_0 = 0.12012, V_b = 400, V_0 = 1, angle_0 = 0, Sn = 20, Vn = 400, ra = 0.001, xd1 = 0.302, M = 10, D = 0, xd = 1.9, Td10 = 8, xq = 1.7) annotation (
              Placement(visible = true, transformation(origin = {-35.3443, 12.6244}, extent = {{-16.6557, -16.6244}, {16.6557, 16.6244}}, rotation = 0)));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeIII tGTypeIII1(Tg = 0.2, Tp = 0.04, delta = 0.3, sigma = 0.04, Tr = 5, vmin = -0.1, vmax = 0.1, gmax = 1, gmin = 0, Tw = 1, a11 = 0.5, a13 = 1, a21 = 1.5, a23 = 1, int3 = 2.712336, P_0 = 0.1) annotation (
              Placement(transformation(extent = {{-88, -4}, {-66, 14}})));
            iPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation (
              Placement(visible = true, transformation(origin = {9.8634, 12.3286}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            iPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.1, X = 1) annotation (
              Placement(visible = true, transformation(origin = {35.5, -14}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            iPSL.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation (
              Placement(visible = true, transformation(origin = {10.863, -14.6714}, extent = {{-10.0, -10.0}, {10.0, 10.0}}, rotation = 0)));
            iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0 = 1, angle_0 = 0) annotation (
              Placement(visible = true, transformation(origin = {60, -14}, extent = {{-6, -6}, {6, 6}}, rotation = 180)));
            inner iPSL.Electrical.SystemBase SysData annotation (
              Placement(transformation(extent = {{40, 60}, {82, 80}})));
          equation
            connect(pwLine3.n, infiniteBus.p) annotation (
              Line(points = {{42.5, -14}, {67, -14}}, color = {0, 0, 255}));
            connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation (
              Line(points = {{-48.6689, 30.9112}, {-12, 30.9112}, {-12, 36}, {-62, 36}, {-62, 20.9366}, {-52, 20.9366}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(order3_Inputs_Outputs1.w, tGTypeIII1.w) annotation (
              Line(points = {{-17.023, 27.5864}, {-10, 27.5864}, {-10, -12}, {-98, -12}, {-98, 5}, {-87.78, 5}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(tGTypeIII1.Pm, order3_Inputs_Outputs1.pm) annotation (
              Line(points = {{-64.46, 5.36}, {-61.16, 5.36}, {-61.16, 4.3122}, {-52, 4.3122}}, color = {0, 0, 127}, smooth = Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (
              Line(points = {{16.8634, 12.3286}, {22, 12.3286}, {22, -14.6714}, {17.863, -14.6714}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (
              Line(points = {{17.863, -14.6714}, {28, -14.6714}, {28, -14}, {28.5, -14}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (
              Line(points = {{-17.023, 12.7069}, {-17.5115, 12.7069}, {-17.5115, 12.3286}, {2.8634, 12.3286}}, color = {0, 0, 255}, smooth = Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (
              Line(points = {{3.863, -14.6714}, {-4, -14.6714}, {-4, 12.3286}, {2.8634, 12.3286}}, color = {0, 0, 255}, smooth = Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Text(extent=  {{44, 66}, {80, 38}}, lineColor=  {0, 0, 255}, textStyle=  {TextStyle.Bold}, textString=  "Wref perturbation")}),
              Documentation(revisions = "<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeIII_test;

          model TGTypeV_test
          extends Modelica.Icons.UnderConstruction;
            iPSL.Electrical.Machines.PSAT.Order3 GenOrder3(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-27.3443,-7.3756},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={61.147,4.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={15.8634,-9.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={15.8634,4.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={39.5,-10},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={38.863,5.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={61.5,-10},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeV tGModel5_1(
              Ki=0.5,
              Kp=3.0,
              Tg=0.2,
              Tp=0.05,
              sigma=0.04,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              Pref=0.160552) annotation (Placement(transformation(extent={{-78,-22},{-56,-6}})));
            Modelica.Blocks.Sources.Sine sine(
              amplitude=0.001,
              freqHz=0.2,
              offset=1,
              startTime=5) annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=180,
                  origin={46,-40})));
            Modelica.Blocks.Sources.Sine sine1(
              amplitude=-0.001,
              freqHz=0.2,
              startTime=10,
              offset=0) annotation (Placement(transformation(
                  extent={{6,-6},{-6,6}},
                  rotation=0,
                  origin={14,-30})));
            Modelica.Blocks.Math.Add add annotation (Placement(transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=180,
                  origin={-28,-36})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{0,60},{44,80}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={65.076,7.3286},
                points={{-19.213,-2},{-19.213,8},{-3.929,8}}));
            connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={87,-15.5},
                points={{-40.5,5.5},{-25.5,5.5},{-25.5,16.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={27.1134,6.8286},
                points={{-4.25,-2.5},{4.75,-2.5},{4.75,-1.5},{4.7496,-1.5}}));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                visible=true,
                origin={27.0909,-4.8357},
                points={{-4.2275,-4.8357},{5.4091,-4.8357},{5.4091,-5.1643}}));
            connect(pwLine1.n, pwLine2.n) annotation (Line(
                visible=true,
                origin={22.8634,-5.6714},
                points={{0,-4},{0,-4},{0,10}}));
            connect(GenOrder3.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={1.2254,1.7135},
                points={{-10.2484,-9.00658},{1.638,-9.00658},{1.638,2.6151},{7.638,2.6151}}));
            connect(pwLine2.p, pwLine1.p) annotation (Line(
                visible=true,
                origin={8.8634,-5.6714},
                points={{0,10},{0,-4},{0,-4}}));
            connect(GenOrder3.vf0, GenOrder3.vf) annotation (Line(
                points={{-40.6689,10.9112},{-2,10.9112},{-2,16},{-54,16},{-54,0.936599},{-44,0.936599}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel5_1.Pm, GenOrder3.pm) annotation (Line(
                points={{-54.57,-14.08},{-48,-14.08},{-48,-15.6878},{-44,-15.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(GenOrder3.w, tGModel5_1.w)
              annotation (Line(
                points={{-9.02303,7.58636},{0,7.58636},{0,-26},{-86,-26},{-86,-14},{-80,-14},{-80,-14.88},{-79.87,-14.88}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(GenOrder3.pm0, tGModel5_1.w1) annotation (Line(
                points={{-40.6689,-25.6624},{0,-25.6624},{0,18},{-88,18},{-88,-9.52},{-79.98,-9.52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine.y, add.u1) annotation (Line(
                points={{39.4,-40},{-16,-40},{-16,-40},{-18,-40},{-18,-40},{-18.4,-40.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine1.y, add.u2) annotation (Line(
                points={{7.4,-30},{-18,-30},{-18,-31.2},{-18.4,-31.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, tGModel5_1.wref) annotation (Line(
                points={{-36.8,-36},{-88,-36},{-88,-19.2},{-79.87,-19.2}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeV_test;

          model TGTypeIV_test
          extends Modelica.Icons.UnderConstruction;
            iPSL.Electrical.Machines.PSAT.Order3 Generator(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-17.3443,2.6244},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={79.147,14.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={25.8634,14.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              G=0,
              X=0.1,
              R=0.01,
              B=0.001/2) annotation (Placement(visible=true, transformation(
                  origin={51.5,-12},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={54.863,15.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeIV tGModel4_1(
              Ki=0.105,
              Tg=0.2,
              Tp=0.04,
              delta=0.3,
              sigma=0.05,
              Tr=5,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              a11=0.5,
              a13=1,
              a21=1.5,
              a23=1,
              Kp=1.163,
              Pref=0.080199,
              wref=1) annotation (Placement(transformation(extent={{-82,-14},{-56,6}})));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={26.863,-12.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0=1, angle_0=0) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={77,-11})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{0,60},{46,80}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={79.076,17.3286},
                points={{-17.213,-2},{-14.642,-2},{0.071,-2},{0.071,8}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={39.1134,16.8286},
                points={{-6.25,-2.5},{4.75,-2.5},{4.75,-1.5},{8.7496,-1.5}}));
            connect(Generator.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={11.2254,11.7135},
                points={{-10.2484,-9.00658},{1.638,-9.00658},{1.638,2.6151},{7.638,2.6151}}));
            connect(Generator.vf0, Generator.vf) annotation (Line(
                points={{-30.6689,20.9112},{8,20.9112},{8,26},{-44,26},{-44,10.9366},{-34,10.9366}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Generator.w, tGModel4_1.w) annotation (Line(
                points={{0.97697,17.5864},{0.97697,-6},{8,-6},{8,-20},{-90,-20},{-90,-4.2},{-84.34,-4.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel4_1.Pm, Generator.pm) annotation (Line(
                points={{-54.7,-4},{-56,-4},{-56,-5.6878},{-34,-5.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{19.863,-12.6714},{16,-12.6714},{16,14.3286},{18.8634,14.3286}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{32.8634,14.3286},{38,14.3286},{38,-12.6714},{33.863,-12.6714}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{33.863,-12.6714},{44,-12.6714},{44,-12},{44.5,-12}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, infiniteBus.p) annotation (Line(
                points={{58.5,-12},{72,-12},{72,-11},{71.5,-11}},
                color={0,0,255},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(
                    extent={{-96,42},{-22,30}},
                    lineColor={0,0,255},
                    textString="Wref perturbation with sine signal 5-10s"),Text(
                    extent={{68,-18},{92,-24}},
                    lineColor={0,0,255},
                    textString="Infinite bus"),Text(
                    extent={{70,32},{84,20}},
                    lineColor={0,0,255},
                    textString="PQ load")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeIV_test;

          model TGTypeVI_test
          extends Modelica.Icons.UnderConstruction;
            iPSL.Electrical.Controls.PSAT.TG.TGTypeVI tGModel6_1(
              Ka=3.33333,
              Ta=0.07,
              vmin=-0.1,
              vmax=0.1,
              gmax=0.97518,
              gmin=0.01,
              Rp=0.05,
              Kp=1.163,
              Ki=0.105,
              Kd=0,
              Td=0.01,
              beta=0.1,
              Tw=2.67,
              dref=0,
              po=0.16074) annotation (Placement(transformation(extent={{-44,16},{-10,50}})));
            iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-25.3443,-17.3756},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={63.147,-19.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={17.8634,-37.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={17.8634,-17.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={39.5,-38},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={40.8634,-18.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={63.5,-38},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Sources.Sine sine3(
              freqHz=0.2,
              startTime=10,
              amplitude=-0.001,
              offset=0) annotation (Placement(visible=true, transformation(
                  origin={-90.0594,49.8126},
                  extent={{-5.9406,-5.8126},{5.9406,5.8126}},
                  rotation=0)));
            Modelica.Blocks.Math.Add Perturbation(k2=+1) annotation (Placement(visible=true, transformation(
                  origin={-64.3229,61.327},
                  extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                  rotation=0)));
            Modelica.Blocks.Sources.Sine sine4(
              freqHz=0.2,
              startTime=5,
              amplitude=0.001,
              offset=1) annotation (Placement(visible=true, transformation(
                  origin={-90.2599,69.8051},
                  extent={{-5.7401,-5.8051},{5.7401,5.8051}},
                  rotation=0)));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{0,80},{60,100}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={63.076,-14.6714},
                points={{-15.2126,-4},{-15.2126,6},{0.071,6}}));
            connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={67,-51.5},
                points={{-20.5,13.5},{-3.5,13.5},{-3.5,24.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={23.1134,-15.1714},
                points={{1.75,-2.5},{4.75,-2.5},{4.75,-3.5},{10.75,-3.5}}));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                visible=true,
                origin={23.0909,-44.8357},
                points={{1.7725,7.1643},{5.4091,7.1643},{5.4091,6.8357},{9.4091,6.8357}}));
            connect(pwLine1.n, pwLine2.n) annotation (Line(
                visible=true,
                origin={24.8634,-27.6714},
                points={{0.0,-10.0},{0.0,10.0}}));
            connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={3.2254,-20.2865},
                points={{-10.2484,2.99342},{1.638,2.99342},{1.638,2.6151},{7.638,2.6151}}));
            connect(pwLine2.p, pwLine1.p) annotation (Line(
                visible=true,
                origin={10.8634,-27.6714},
                points={{-0.00000000000000177636,10},{-0.00000000000000177636,5},{-0.00000000000000355272,5},{-0.00000000000000355272,0},{-0.00000000000000177636,0},{-0.00000000000000177636,-10}}));
            connect(order3_Inputs_Outputs1.w, tGModel6_1.we)
              annotation (Line(
                points={{-7.02303,-2.41364},{-7.02303,-40},{-58,-40},{-58,35.72},{-46.72,35.72}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.vf0, tGModel6_1.Pe)
              annotation (Line(
                points={{-38.6689,0.91124},{6,0.91124},{6,-46},{-66,-46},{-66,29.26},{-46.72,29.26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf)
              annotation (Line(
                points={{-38.6689,0.91124},{0,0.91124},{0,6},{-52,6},{-52,-9.0634},{-42,-9.0634}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.pm0, tGModel6_1.Pref)
              annotation (Line(
                points={{-38.6689,-35.6624},{8,-35.6624},{8,12},{-56,12},{-56,22.12},{-46.72,22.12}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel6_1.Pm, order3_Inputs_Outputs1.pm)
              annotation (Line(
                points={{-7.79,35.89},{-4,35.89},{-4,52},{-78,52},{-78,-25.6878},{-42,-25.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Perturbation.u2, sine3.y)
              annotation (Line(
                visible=true,
                origin={-78.886,58.468},
                points={{6.97562,-0.93474},{2.886,-0.93474},{2.886,-4.4679},{-4.63874,-4.4679},{-4.63874,-8.6554}},
                color={0,0,127}));
            connect(sine4.y, Perturbation.u1) annotation (Line(
                points={{-83.9458,69.8051},{-82,69.8051},{-82,65.1207},{-71.9104,65.1207}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Perturbation.y, tGModel6_1.wref) annotation (Line(
                points={{-57.3677,61.327},{-52,61.327},{-52,42.86},{-46.72,42.86}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-80},{80,120}})),
              Icon(coordinateSystem(extent={{-120,-80},{80,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeVI_test;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end TG;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT;

      package CGMES
        package ES

          model ExcSEXS
            "SMIB model example of GENROU with Excitation System ExcSEXS"
            extends iPSL.Examples.SMIBpartial;
            extends Modelica.Icons.Example;
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            iPSL.Electrical.Machines.PSSE.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-110,-20},{-70,20}})));
            Electrical.Controls.CGMES.ES.ExcSEXS sEXS(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              T_E=0.1,
              E_MIN=-10,
              E_MAX=10,
              K_C=0.08,
              EFD_MAX=5,
              EFD_MIN=-5,
              T_C=1) annotation (Placement(transformation(extent={{-70,-54},{-108,-26}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-50,-40})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-109.6,10},{-114,10},{-114,26},{-60,26},{-60,-6},{-68.4,-6}}, color={0,0,127}));
            connect(gENROE.EFD0, sEXS.EFD0) annotation (Line(points={{-68.4,-14},{-60,-14},{-60,-48.5556},{-70,-48.5556}}, color={0,0,127}));
            connect(gENROE.ETERM, sEXS.ECOMP) annotation (Line(points={{-68.4,10},{-64,10},{-64,-38.4444},{-70,-38.4444}}, color={0,0,127}));
            connect(sEXS.VOEL, const.y) annotation (Line(points={{-82.35,-54},{-68,-54},{-68,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VOTHSG, const.y) annotation (Line(points={{-70,-31.4444},{-64,-31.4444},{-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VUEL, const.y) annotation (Line(points={{-76.65,-54},{-64,-54},{-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.EFD, gENROE.EFD) annotation (Line(points={{-108.95,-38.4444},{-114,-38.4444},{-114,-10},{-109.6,-10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-68,0},{-40,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-100},{140,100}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->

<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"),    Icon(coordinateSystem(extent={{-100,-100},{100,100}})));
          end ExcSEXS;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->

<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end ES;
      annotation ( Documentation(revisions="<html>
<!--DISCLAIMER-->

<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>
"));
      end CGMES;
    annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
    end Controls;

    package Loads
      package PSAT


        model Loadtestpq
          extends Modelica.Icons.VariantsPackage;
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ LOADPQ1(
            Sn=10,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={122.1536,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,80},{75,100}})));
        equation
          connect(pwLine4.n, LOADPQ1.p) annotation (Line(
              visible=true,
              origin={101.5768,-15.0},
              points={{-4.91013,0},{20.5768,0},{20.5768,11}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestpq;

        model Loadtestexponentialrecovery
          extends Modelica.Icons.VariantsPackage;
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.ExponentialRecovery exponentialRecovery1(
            V_0=0.993325452568749,
            alpha_t=1.5,
            beta_t=1.5,
            Sn=10,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-17.844},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine4.n, exponentialRecovery1.p) annotation (Line(
              visible=true,
              origin={107.0,-16.422},
              points={{-10.3333,1.422},{4,1.422},{4,9.578},{18,9.578}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestexponentialrecovery;

        model Loadtestvoltagedependantload
          extends Modelica.Icons.VariantsPackage;
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.VoltDependant voltDepend1(
            Sn=10,
            V_0=0.993325452568749,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-45.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine3.n, voltDepend1.p) annotation (Line(
              visible=true,
              origin={107.0,-40.0},
              points={{-10.3333,5},{4,5},{4,6},{18,6}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestvoltagedependantload;

        model Loadtestzip
          extends Modelica.Icons.VariantsPackage;
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.ZIP ZIP1(
            Sn=10,
            V_0=0.993325452568749,
            Pz=0.5,
            Pi=0.3,
            Qz=0.5,
            Qi=0.3,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={123.3697,-10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine4.n, ZIP1.p) annotation (Line(
              visible=true,
              origin={105.7773,-12.5},
              points={{-9.11063,-2.5},{3.5924,-2.5},{3.5924,13.5},{17.5924,13.5}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestzip;

        model Loadtestfreq
          extends Modelica.Icons.UnderConstruction;
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.FrequencyDependentLoad frequencyDependentLoad1(
            alpha_p=0,
            beta_p=1,
            beta_q=1,
            Sn=10,
            V_0=0.993325452568749,
            angle_0=-0.00746932024404292,
            alpha_q=0,
            Tf=0.1,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={123.3697,-45.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine3.n, frequencyDependentLoad1.p) annotation (Line(
              visible=true,
              origin={105.7773,-40.0},
              points={{-9.11063,5},{3.5924,5},{3.5924,6},{17.5924,6}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestfreq;

        model Loadtestmixed
          extends Modelica.Icons.VariantsPackage;
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.Mixed_Load mixed_Load1(
            V_0=0.993325452568749,
            Sn=10,
            Tpv=0.1,
            Tqv=0.1,
            Tfv=0.1,
            Tft=0.1,
            Kpf=1,
            Kqf=1,
            alpha=1,
            beta=1,
            angle_0=-0.00746932024404292,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-40.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(mixed_Load1.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={100.5,-37.5},
              points={{24.5,8.5},{-2.5,8.5},{-2.5,2.5},{-3.83333,2.5}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>
"));
        end Loadtestmixed;

        model Loadtestzipjimma
          extends Modelica.Icons.VariantsPackage;
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.ZIP_Jimma ZIP_Jimma1(
            V_0=0.993325565105317,
            Sn=10,
            Tf=0.1,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-5.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(pwLine4.n, ZIP_Jimma1.p) annotation (Line(
              visible=true,
              origin={107.0,-10.0},
              points={{-10.3333,-5},{4,-5},{4,16},{18,16}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestzipjimma;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT;
    annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
    end Loads;

    package Solar
      package PSAT

        model SolarPQtest
          extends Modelica.Icons.Example;
          iPSL.Electrical.Solar.PSAT.ConstantPQPV.PQ1 PQ11(
            P_0=0.4,
            Q_0=0.3,
            V_0=1.00018548610126,
            angle_0=-0.0000253046024029618) annotation (Placement(visible=true, transformation(
                origin={85, 15},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-20, -5},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFault1(
            R=20,
            X=1,
            startTime=3,
            endTime=3.1) annotation (Placement(visible=true, transformation(
                origin={70, -52.3},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={25, 0},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-20, 15},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={25, -25},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={25, 20},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={65, -25},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Buses.Bus bus1 annotation (Placement(visible=true, transformation(
                origin={-37.5421, 15},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Buses.Bus bus2 annotation (Placement(visible=true, transformation(
                origin={3.2757, 16.8063},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Buses.Bus bus3 annotation (Placement(visible=true, transformation(
                origin={55, 17.1033},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          iPSL.Electrical.Buses.Bus bus4 annotation (Placement(visible=true, transformation(
                origin={46.6888, -25},
                extent={{-10, -10}, {10, 10}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(visible = true, transformation(extent = {{100, 55}, {125, 75}}, rotation = 0)));
          Modelica.Blocks.Sources.Step step1(height = 0.1, offset = 1, startTime = 5)  annotation (
            Placement(visible = true, transformation(origin = {-115, 15}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Buses.InfiniteBus2 infiniteBus21 annotation (
            Placement(visible = true, transformation(origin = {-65, 15}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        equation
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (
            Line(points = {{13.3333, 20}, {13.3333, 12.5}, {18, 12.5}, {18, 0}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (
            Line(points = {{32, 0}, {32, 20}}));
          connect(infiniteBus21.p, bus1.p) annotation (
            Line(points = {{-54, 15}, {-40, 15}}, color = {0, 0, 255}));
          connect(step1.y, infiniteBus21.V) annotation (
            Line(points = {{-104, 15}, {-79, 15}, {-79, 15}, {-74, 15}, {-74, 15}}, color = {0, 0, 127}));
          connect(bus4.p, pwFault1.p) annotation (
            Line(points = {{46.6888, -25}, {46.6888, -52.3}, {58.3333, -52.3}}));
          connect(bus4.p, pwLoadPQ2.p) annotation (
            Line(points = {{46.6888, -25}, {46.6888, -14}, {65, -14}}));
          connect(pwLine3.n, bus4.p) annotation (
            Line(points = {{36.6667, -25}, {51.3555, -25}}));
          connect(PQ11.p, bus3.p) annotation (
            Line(points = {{74, 15}, {73.8291, 16.0517}, {73.8291, 16.0517}, {73.6582, 17.1034}, {66.8291, 17.1034}, {66.8291, 17.1034}, {55, 17.1033}}));
          connect(pwLine4.n, bus3.p) annotation (
            Line(points = {{36.6667, 20}, {41.6667, 20}, {41.6667, 20}, {41.6667, 20}, {41.6667, 17.1033}, {53.1667, 17.1033}, {53.1667, 17.1033}, {59.6667, 17.1033}}));
          connect(bus2.p, pwLine3.p) annotation (
            Line(points = {{3.2757, 16.8063}, {3.2757, -4.09685}, {3.2757, -4.09685}, {3.2757, -25}, {13.1378, -25}, {13.1378, -25}, {18, -25}}));
          connect(bus2.p, pwLine4.p) annotation (
            Line(points = {{3.2757, 16.8063}, {3.2757, 18.4032}, {3.2757, 18.4032}, {3.2757, 20}, {13.1378, 20}, {13.1378, 20}, {18, 20}}));
          connect(pwLine2.n, bus2.p) annotation (
            Line(points = {{-8.33333, 15}, {-0.195483, 15}, {-0.195483, 15}, {2.94237, 15}, {2.94237, 15.9032}, {7.94237, 15.9032}, {7.94237, 16.8063}}));
          connect(bus1.p, pwLine2.p) annotation (
            Line(points = {{-37.5421, 15}, {-27, 15}}));
          connect(pwLine1.n, pwLine2.n) annotation (
            Line(points = {{-8.33333, -5}, {-8.33333, 15}}));
          connect(pwLine2.p, pwLine1.p) annotation (
            Line(points = {{-31.6667, 15}, {-31.6667, -5}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end SolarPQtest;

        model SolarPVtest
          extends Modelica.Icons.Example;
          iPSL.Electrical.Branches.PwLine pwLine1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation (
            Placement(visible = true, transformation(origin = {-15, -10}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Events.PwFault pwFault1(R = 20, X = 1, startTime = 3, endTime = 3.1) annotation (
            Placement(visible = true, transformation(origin = {75, -52.3}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1, startTime = 8, endTime = 8.1) annotation (
            Placement(visible = true, transformation(origin = {30, 5}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Branches.PwLine pwLine2(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation (
            Placement(visible = true, transformation(origin = {-15, 15}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Branches.PwLine pwLine3(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation (
            Placement(visible = true, transformation(origin = {30, -25}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Branches.PwLine pwLine4(B = 0.001 / 2, G = 0, R = 0.01, X = 0.1) annotation (
            Placement(visible = true, transformation(origin = {30, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(P_0 = 0.08, Q_0 = 0.06, V_0 = 1, angle_0 = 0) annotation (
            Placement(visible = true, transformation(origin = {70, -25}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Buses.Bus bus1 annotation (
            Placement(visible = true, transformation(origin = {-32.5421, 15}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Buses.Bus bus2 annotation (
            Placement(visible = true, transformation(origin = {8.2757, 16.8063}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Buses.Bus bus3 annotation (
            Placement(visible = true, transformation(origin = {60, 17.1033}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Buses.Bus bus4 annotation (
            Placement(visible = true, transformation(origin = {51.6888, -25}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          iPSL.Electrical.Solar.PSAT.ConstantPQPV.PV1 PV11(Q_0 = 0.283430554716626, angle_0 = -0.00000839852213846341, V_0 = 1.00002, vref = 1.00002, P_0 = 0.4) annotation (
            Placement(visible = true, transformation(origin = {85, 17.1033}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          inner iPSL.Electrical.SystemBase SysData annotation (
            Placement(visible = true, transformation(extent = {{110, 55}, {135, 75}}, rotation = 0)));
          iPSL.Electrical.Buses.InfiniteBus2 infiniteBus21 annotation (
            Placement(visible = true, transformation(origin = {-70, 15}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
          Modelica.Blocks.Sources.Step step1(height = 0.01, offset = 1, startTime = 5) annotation (
            Placement(visible = true, transformation(origin = {-110, 15}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
        equation
          connect(pwLine1.n, pwLine2.n) annotation (
            Line(points = {{-3, -10}, {-3, 5}, {-8.33333, 5}, {-8.33333, 10}, {-8.33333, 10}, {-8.33333, 15}}));
          connect(pwLine2.p, pwLine1.p) annotation (
            Line(points = {{-26.6667, 15}, {-26.6667, 10}, {-21.6667, 10}, {-21.6667, 5}, {-26.6667, 5}, {-26.6667, -2.5}, {-27, -2.5}, {-27, -10}}));
          connect(step1.y, infiniteBus21.V) annotation (
            Line(points = {{-99, 15}, {-79, 15}, {-79, 15}, {-79, 15}, {-79, 15}, {-79, 15}}, color = {0, 0, 127}));
          connect(infiniteBus21.p, bus1.p) annotation (
            Line(points = {{-59, 15}, {-49, 15}, {-49, 15}, {-34, 15}, {-34, 15}, {-34, 15}}, color = {0, 0, 255}));
          connect(bus3.p, PV11.p) annotation (
            Line(points = {{60, 17.1033}, {74, 17.1033}}));
          connect(bus4.p, pwFault1.p) annotation (
            Line(points = {{51.6888, -25}, {51.6888, -38.65}, {51.6888, -38.65}, {51.6888, -52.3}, {60.0111, -52.3}, {60.0111, -52.3}, {63.3333, -52.3}}));
          connect(bus4.p, pwLoadPQ2.p) annotation (
            Line(points = {{51.6888, -25}, {51.6888, -14}, {70, -14}}));
          connect(pwLine3.n, bus4.p) annotation (
            Line(points = {{41.6667, -25}, {56.3555, -25}}));
          connect(pwLine4.n, bus3.p) annotation (
            Line(points = {{41.6667, 20}, {44.1667, 20}, {44.1667, 20}, {46.6667, 20}, {46.6667, 17.1033}, {64.6667, 17.1033}}));
          connect(bus2.p, pwLine3.p) annotation (
            Line(points = {{8.2757, 16.8063}, {8.2757, -4.09685}, {8.2757, -4.09685}, {8.2757, -25}, {18.1378, -25}, {18.1378, -25}, {23, -25}}));
          connect(bus2.p, pwLine4.p) annotation (
            Line(points = {{8.2757, 16.8063}, {8.2757, 18.4032}, {8.2757, 18.4032}, {8.2757, 20}, {18.1378, 20}, {18.1378, 20}, {23, 20}}));
          connect(pwLine2.n, bus2.p) annotation (
            Line(points = {{-3.33333, 15}, {4.80452, 15}, {4.80452, 15}, {7.94237, 15}, {7.94237, 15.9032}, {12.9424, 15.9032}, {12.9424, 16.8063}}));
          connect(bus1.p, pwLine2.p) annotation (
            Line(points = {{-32.5421, 15}, {-22, 15}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (
            Line(points = {{37, 5}, {37, 20}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (
            Line(points = {{18.3333, 20}, {18.3333, 5}}));
          annotation (
            Diagram(coordinateSystem(extent = {{-148.5, -105}, {148.5, 105}}, preserveAspectRatio = false, initialScale = 0.1, grid = {5, 5}), graphics = {Text(origin=  {-15, 34.1417}, fillPattern=  FillPattern.Solid, extent=  {{-35, -5.8583}, {35, 5.8583}}, textString=  "SystemSbase=100 MVA", fontName=  "Arial")}),
            Documentation(revisions = "<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end SolarPVtest;

        model testTemperature
        extends Modelica.Icons.UnderConstruction;
          Modelica.Blocks.Sources.Constant const(k=1000)
            annotation (Placement(visible=true, transformation(
                origin={-73.3987,11.6013},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const1(k=25) annotation (Placement(visible=true, transformation(
                origin={-85.0,-8.3987},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine13(
            B=0,
            G=0,
            R=0,
            X=0.04*1/0.63) annotation (Placement(visible=true, transformation(
                origin={49.0376,0.0024},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine14(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true, transformation(
                origin={83.1777,5.4501},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus8(angle_0=0, V_0=1)
            annotation (Placement(visible=true, transformation(
                origin={117.9874,-1.1504},
                extent={{10.0,-10.0},{-10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine15(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true, transformation(
                origin={83.2752,-9.5499},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-50.0,-16.424},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(startTime=0.3, height=15)
            annotation (Placement(visible=true, transformation(
                origin={-110.8976,-31.3287},
                extent={{-4.1024,-4.1024},{4.1024,4.1024}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(startTime=0.7, height=-15)
            annotation (Placement(visible=true, transformation(
                origin={-110.0,-61.3488},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2 annotation (Placement(visible=true, transformation(
                origin={-82.1332,-43.3987},
                extent={{-2.8669,-2.8669},{2.8669,2.8669}},
                rotation=0)));
          iPSL.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(
            anglev0=0.030372922116265,
            p0=0.44884,
            q0=0.00003,
            v0=1.0003436) annotation (Placement(visible=true, transformation(
                origin={-7.9875,0.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,50},{70,70}})));
        equation
          connect(add1.y, PFmodel1.T) annotation (Line(
              visible=true,
              origin={-26.2406,-10.712},
              points={{-12.7594,-5.712},{3.2531,-5.712},{3.2531,5.712},{6.2531,5.712}},
              color={0,0,127}));
          connect(const.y, PFmodel1.E)
            annotation (Line(
              visible=true,
              origin={-33.9057,8.3006},
              points={{-35.7544,3.3007},{10.9182,3.3007},{10.9182,-3.3006},{13.9182,-3.3006}},
              color={0,0,127}));
          connect(PFmodel1.pwPin1, pwLine13.p) annotation (Line(
              visible=true,
              origin={32.2688,0.1454},
              points={{-29.2563,-0.1454},{9.7437,0.1429},{9.7437,-0.143},{9.7688,-0.143}}));
          connect(const1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-68.3155,-9.4113},
              points={{-12.9459,1.0126},{3.3154,1.0126},{3.3154,-1.0127},{6.3155,-1.0127}},
              color={0,0,127}));
          connect(add2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-73.3198,-29.4155},
              points={{-5.65981,-13.9832},{-5.65981,6.9916},{11.3198,6.9915}},
              color={0,0,127}));
          connect(step1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-92.2764,-36.5036},
              points={{-14.1086,5.1749},{3.7029,5.1749},{3.7029,-5.17496},{6.70292,-5.17496}},
              color={0,0,127}));
          connect(add2.u2, step2.y)
            annotation (Line(
              visible=true,
              origin={-98.2684,-53.2338},
              points={{12.6949,8.11496},{-3.2317,8.11496},{-3.2317,-8.115},{-6.2316,-8.115}},
              color={0,0,127}));
          connect(pwLine13.n, pwLine14.p) annotation (Line(
              visible=true,
              origin={68.1427,2.7263},
              points={{-12.1051,-2.7239},{2.035,-2.7238},{2.035,2.7238},{8.035,2.7238}}));
          connect(pwLine14.n, pwLine15.n) annotation (Line(
              visible=true,
              origin={90.2103,-4.5499},
              points={{-0.0326,10},{-0.0326,-5},{0.0649,-5}}));
          connect(pwLine14.p, pwLine15.p) annotation (Line(
              visible=true,
              origin={76.2102,-4.5499},
              points={{-0.0325,10.0},{-0.0325,-5.0},{0.065,-5.0}}));
          connect(infiniteBus8.p, pwLine14.n) annotation (Line(
              visible=true,
              origin={97.3801,2.1498},
              points={{9.6073,-3.3002},{-1.2024,-3.3002},{-1.2024,3.3002},{-7.2024,3.3003}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={136.1319,30.0},
                  fillPattern=FillPattern.Solid,
                  extent={{-41.1319,-13.2857},{41.1319,13.2857}},
                  textString="VoltageGrid=10000 (1p.u.)",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end testTemperature;

        model testIrradation
        extends Modelica.Icons.UnderConstruction;

          Modelica.Blocks.Sources.Constant const(k=25)
            annotation (Placement(visible=true, transformation(
                origin={-59.5887,-17.0499},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const1(k=1000)
            annotation (Placement(visible=true, transformation(
                origin={-87.9874,22.9501},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine13(
            B=0,
            G=0,
            R=0,
            X=0.04*1/0.63) annotation (Placement(visible=true, transformation(
                origin={49.0376,0.0024},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine14(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true, transformation(
                origin={83.1777,5.4501},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus8(angle=0, V=1)
            annotation (Placement(visible=true, transformation(
                origin={117.9874,-1.1504},
                extent={{10.0,-10.0},{-10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine15(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true, transformation(
                origin={83.2752,-9.5499},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-52.9874,14.9248},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(startTime=0.3, height=-500)
            annotation (Placement(visible=true, transformation(
                origin={-113.885,0.0201},
                extent={{-4.1024,-4.1024},{4.1024,4.1024}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(startTime=0.7, height=500)
            annotation (Placement(visible=true, transformation(
                origin={-112.9874,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2 annotation (Placement(visible=true, transformation(
                origin={-85.1206,-12.0499},
                extent={{-2.8669,-2.8669},{2.8669,2.8669}},
                rotation=0)));
          iPSL.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(
            anglev0=0.030372922116265,
            p0=0.44884,
            q0=0.00003,
            v0=1.00034051839501) annotation (Placement(visible=true, transformation(
                origin={-7.9875,0.2883},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,50},{75,70}})));
        equation
          connect(const1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-71.3029,21.9375},
              points={{-12.9459,1.0126},{3.3154,1.0126},{3.3154,-1.0127},{6.3155,-1.0127}},
              color={0,0,127}));
          connect(add2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-76.3072,1.9333},
              points={{-5.65981,-13.9832},{-5.65981,6.9915},{11.3198,6.9915}},
              color={0,0,127}));
          connect(step1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-95.2638,-5.1548},
              points={{-14.1086,5.1749},{3.7029,5.1749},{3.7029,-5.17496},{6.70292,-5.17496}},
              color={0,0,127}));
          connect(add2.u2, step2.y)
            annotation (Line(
              visible=true,
              origin={-101.2558,-21.885},
              points={{12.6949,8.11496},{-3.2317,8.11496},{-3.2317,-8.115},{-6.2316,-8.115}},
              color={0,0,127}));
          connect(pwLine13.n, pwLine14.p) annotation (Line(
              visible=true,
              origin={68.1427,2.7263},
              points={{-12.1051,-2.7239},{2.035,-2.7238},{2.035,2.7238},{8.035,2.7238}}));
          connect(pwLine14.n, pwLine15.n) annotation (Line(
              visible=true,
              origin={90.2103,-4.5499},
              points={{-0.0326,10},{-0.0326,-5},{0.0649,-5}}));
          connect(pwLine14.p, pwLine15.p) annotation (Line(
              visible=true,
              origin={76.2102,-4.5499},
              points={{-0.0325,10.0},{-0.0325,-5.0},{0.065,-5.0}}));
          connect(infiniteBus8.p, pwLine14.n) annotation (Line(
              visible=true,
              origin={97.3801,2.1498},
              points={{9.6073,-3.3002},{-1.2024,-3.3002},{-1.2024,3.3002},{-7.2024,3.3003}}));
          connect(const.y, PFmodel1.T)
            annotation (Line(
              visible=true,
              origin={-30.4532,-10.8808},
              points={{-25.3969,-6.1691},{7.4657,-6.1691},{7.4657,6.1691},{10.4657,6.1691}},
              color={0,0,127}));
          connect(PFmodel1.pwPin1, pwLine13.p) annotation (Line(
              visible=true,
              origin={32.2688,0.1454},
              points={{-29.2563,0.1429},{9.7437,0.1429},{9.7437,-0.143},{9.7688,-0.143}}));
          connect(add1.y, PFmodel1.E) annotation (Line(
              visible=true,
              origin={-26.9875,10.1066},
              points={{-14.9999,4.8182},{4,4.8183},{4,-4.8183},{7,-4.8183}},
              color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={136.1319,30.0},
                  fillPattern=FillPattern.Solid,
                  extent={{-41.1319,-13.2857},{41.1319,13.2857}},
                  textString="VoltageGrid=10000 (1p.u.)",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end testIrradation;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT;
    annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
    end Solar;

    package Wind

      model PSAT_WT_Test
        extends Modelica.Icons.Example;
        iPSL.Electrical.Wind.PSAT.PSAT_Type_3.PSAT_WT dfig_Turbine1(
          V_b=1,
          angle_0=0.00161587015139445,
          P_0=0.016,
          Q_0=-0.002086945,
          fn=50,
          poles=2,
          vw_base=15,
          Pnom=10,
          ngb=1/89) annotation (Placement(visible=true, transformation(
              origin={46.6515,15.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Branches.PwLine pwLine5(
          B=0.001,
          G=0,
          R=0.01,
          X=0.1) annotation (Placement(visible=true, transformation(
              origin={6.551,15.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Wind.WindGenerator windGenerator1(
          v0=0.537631527453836,
          typ=3,
          tstop=15,
          sigma=1,
          vmax=25/15,
          wmag=-0.2) annotation (Placement(visible=true, transformation(
              origin={25.0,40.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Buses.InfiniteBus infiniteBus1(V_0=1, angle_0=0)
          annotation (Placement(visible=true, transformation(
              origin={-28.2108,15.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
      equation
        connect(infiniteBus1.p, pwLine5.p) annotation (Line(
            visible=true,
            origin={-8.8299,15.0},
            points={{-8.3809,0.0},{8.3809,0.0}},
            color={0,0,255}));
        connect(windGenerator1.Vw, dfig_Turbine1.Wind_Speed)
          annotation (Line(
            visible=true,
            origin={43.101,34.2663},
            points={{-7.101,5.7337},{3.5505,5.7337},{3.5505,-11.4673}},
            color={0,0,127}));
        connect(pwLine5.n, dfig_Turbine1.pin) annotation (Line(
            visible=true,
            origin={24.6013,15.0},
            points={{-11.0503,0},{11.0502,0}},
            color={0,0,255}));
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT_WT_Test;

      model GE_WT_Test
        extends Modelica.Icons.Example;

        iPSL.Electrical.Wind.GE.Type_3.GE_WT GE_WT_init1 annotation (Placement(visible=true, transformation(
              origin={75.0,1.7487},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Buses.InfiniteBus infBus2(angle_0=-0.000216626610049175, V_0=1.05999999985841)
          annotation (Placement(visible=true, transformation(
              origin={-42.5798,1.9703},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Branches.PwLine pwLine2(
          R=0.009,
          X=0.065,
          B=0.063,
          G=0) annotation (Placement(visible=true, transformation(
              origin={-1.6888,1.6478},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Branches.PwLine pwLine3(
          R=0.0006,
          X=0.0333,
          G=0,
          B=0) annotation (Placement(visible=true, transformation(
              origin={16.9703,1.7398},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Branches.PwLine pwLine4(
          R=0.05,
          X=0.015,
          B=0.045,
          G=0) annotation (Placement(visible=true, transformation(
              origin={35.0,1.6888},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Branches.PwLine pwLine5(
          R=0.00222,
          X=0.0222,
          G=0,
          B=0) annotation (Placement(visible=true, transformation(
              origin={53.0297,1.8373},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Wind.WindGenerator windGenerator1 annotation (Placement(visible=true, transformation(
              origin={50.0,17.493},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Branches.PwLine pwLine1(
          R=0.013,
          X=0.13,
          G=0,
          B=0) annotation (Placement(visible=true, transformation(
              origin={-20.0,1.7863},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        iPSL.Electrical.Events.PwFault pwFault1(
          R=1/99999.999,
          startTime=10,
          endTime=10.1,
          X=1/99999.999) annotation (Placement(visible=true, transformation(
              origin={0.9428,15.0},
              extent={{-14.0572,-11.7143},{14.0572,11.7143}},
              rotation=0)));
      equation
        connect(infBus2.p, pwLine1.p) annotation (Line(
            visible=true,
            origin={-30.0532,1.8477},
            points={{-1.5266,0.1226},{-1.5266,-0.0614},{3.0532,-0.0614}},
            color={0,0,255}));
        connect(pwLine1.n, pwFault1.p) annotation (Line(
            visible=true,
            origin={-11.6324,11.3764},
            points={{-1.3676,-9.5901},{-1.3676,3.6236},{-3.82487,3.6236}},
            color={0,0,255}));
        connect(pwLine1.n, pwLine2.p) annotation (Line(
            visible=true,
            origin={-11.5629,1.694},
            points={{-1.4371,0.0923},{-1.4371,-0.0462},{2.8741,-0.0462}},
            color={0,0,255}));
        connect(pwLine2.n, pwLine3.p) annotation (Line(
            visible=true,
            origin={6.8642,1.7091},
            points={{-1.553,-0.0613},{-1.553,0.0307},{3.1061,0.0307}},
            color={0,0,255}));
        connect(windGenerator1.Vw, GE_WT_init1.Wind_Speed)
          annotation (Line(
            visible=true,
            origin={70.3333,14.8446},
            points={{-9.3333,2.6484},{4.6667,2.6484},{4.6667,-5.29687}},
            color={0,0,127}));
        connect(pwLine5.n, GE_WT_init1.pwPin1) annotation (Line(
            visible=true,
            origin={61.3531,1.7782},
            points={{-1.3234,0.0591},{-1.3234,-0.0295},{2.6469,-0.0295}},
            color={0,0,255}));
        connect(pwLine4.n, pwLine5.p) annotation (Line(
            visible=true,
            origin={43.3432,1.7878},
            points={{-1.3432,-0.099},{-1.3432,0.0495},{2.6865,0.0495}},
            color={0,0,255}));
        connect(pwLine3.n, pwLine4.p) annotation (Line(
            visible=true,
            origin={25.3135,1.7058},
            points={{-1.3432,0.034},{-1.3432,-0.017},{2.6865,-0.017}},
            color={0,0,255}));
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105},{148.5,105}},
              preserveAspectRatio=false,
              initialScale=0.1,
              grid={5,5}), graphics), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end GE_WT_Test;

      model TestforWTv07_CDV_wApp "Developed by DTU"
      extends Modelica.Icons.UnderConstruction;

        Modelica.Blocks.Sources.Constant imSetPoint1(k=0.9) annotation (Placement(visible = true, transformation(extent = {{-108, -64}, {-88, -44}}, rotation = 0)));
        Modelica.Blocks.Sources.Constant imSetPoint5(k=1) annotation (Placement(visible = true, transformation(extent = {{-106, 8}, {-94, 20}}, rotation = 0)));
        Modelica.Blocks.Sources.Constant imSetPoint6(k=0) annotation (Placement(visible = true, transformation(extent = {{-108, -32}, {-88, -12}}, rotation = 0)));
        iPSL.Electrical.Buses.InfiniteBus2 infiniteBus(angle=0) annotation (Placement(transformation(extent={{34,-31},{14,-11}})));
        iPSL.Electrical.Wind.DTU.Type4B_WT_CDV type4B_WT_CDV annotation (Placement(transformation(extent={{-74,-50},{-4,6}})));
        Modelica.Blocks.Sources.Constant imSetPoint2(k=1) annotation (Placement(transformation(extent={{6,-52},{26,-32}})));
        Modelica.Blocks.Sources.Step step1(
          offset=0,
          height=-0.5,
          startTime=1) annotation (Placement(transformation(extent={{0,-72},{16,-56}})));
        Modelica.Blocks.Sources.Step step2(
          offset=0,
          height=0.5,
          startTime=2) annotation (Placement(transformation(extent={{0,-98},{16,-82}})));
        Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
      equation
        connect(imSetPoint1.y, type4B_WT_CDV.Pref) annotation (Line(
            points = {{-87, -54}, {-78, -54}, {-78, -33.2}, {-66.7941, -33.2}},
            color={0,0,127}));
        connect(imSetPoint6.y, type4B_WT_CDV.Qref) annotation (Line(
            points = {{-87, -22}, {-66.7941, -22}},
            color={0,0,127}));
        connect(imSetPoint5.y, type4B_WT_CDV.Uref) annotation (Line(
            points = {{-93, 14}, {-78, 14}, {-78, -10.8}, {-66.7941, -10.8}},
            color={0,0,127}));
        connect(infiniteBus.p, type4B_WT_CDV.WTG_terminal) annotation (Line(
            points={{13,-21},{2,-21},{2,-22},{-7.08824,-22}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(imSetPoint2.y, add3_1.u1) annotation (Line(points={{27,-42},{38,-42},{38,-42}}, color={0,0,127}));
        connect(step1.y, add3_1.u2) annotation (Line(points={{16.8,-64},{30,-64},{30,-50},{38,-50}}, color={0,0,127}));
        connect(step2.y, add3_1.u3) annotation (Line(points={{16.8,-90},{34,-90},{34,-58},{38,-58}}, color={0,0,127}));
        connect(add3_1.y, infiniteBus.V) annotation (Line(points={{61,-50},{68,-50},{68,-48},{68,-21},{35,-21}}, color={0,0,127}));
        annotation (
          Diagram(coordinateSystem(extent={{-220,-160},{160,100}}, preserveAspectRatio=false)),
          Icon(coordinateSystem(extent={{-100,-100},{100,100}})),
          Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end TestforWTv07_CDV_wApp;

      package PSSE

        package WT4G


          model WT4G1_WT4E1
            extends Modelica.Icons.VariantsPackage;

            constant Real pi=Modelica.Constants.pi;
            parameter Real V1=1.00000;
            parameter Real A1=-1.570655e-005;
            parameter Real V3=0.9999999;
            parameter Real A3=0.02574992;
            parameter Real P1=-1.4988;
            parameter Real Q1=-4.3340;
            parameter Real Zr=0.00000E+0;
            parameter Real Zi=2.00000E-1;
            parameter Real P3=1.500;
            parameter Real Q3=-5.6658;
