model edftur2c
//EDFTUR2C EDFTUR2C_1(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_2(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_3(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_4(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_5(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_6(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_7(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_8(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_9(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_10(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_11(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.010000,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_12(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.010000,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_13(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.010000,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_14(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_15(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_16(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_17(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_18(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_19(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_20(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_21(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_22(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_23(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_24(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_25(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_26(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_27(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_28(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_29(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_30(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_31(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=0.2,PMAXSPN=1.061594,PR=0.05,REGFP=1.,RMA=0.1,RPP=.8000000,RTVP=0.08,RTVP2=0.03,SACC=0.037172,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=5.,TCONS=3.,TF=0.02,TH=0.08,THP=0.13,TMA=0.5,TMP=0.11,TOHP=.2600000,TOMP=0.62,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.4000000,VFMP=.3000000,VOHP=2.,VOMP=2.);
//EDFTUR2C EDFTUR2C_32(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_33(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.039683,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
//EDFTUR2C EDFTUR2C_34(FHP={0.,0.,.6000000,1.,1.,1.050000},FMP={0.,0.,0.5,.8500000,1.,1.},ALPHA=0.34,CFMP=.6500000,DELTHP=0.04,DELTMP=0.025,GAINLVA=1.100000,JASP=0.,LSAT=2.600000,PLIM=0.025,PLM=.3500000,PMAXSPN=1.010000,PR=0.05,REGFP=1.,RMA=0.1,RPP=.9000000,RTVP=0.015,RTVP2=0.03,SACC=0.03968,SAS=-0.02,SCMP=1.140000,SRV=0.015,SSV=0.06,T60S=60.,TASP=10.,TCONS=3.,TF=0.085,TH=0.13,THP=0.25,TMA=0.5,TMP=.3000000,TOHP=0.17,TOMP=1.270000,TR=5.,TVHP=0.2,TVMP=0.2,VFHP=.3500000,VFMP=.8000000,VOHP=3.,VOMP=2.);
  parameter Real init_301=0.;
  parameter Real init_27=init_OVHP;
  parameter Real init_320=0;
  parameter Real init_102=init_OVHP;
  parameter Real init_122=init_B;
  parameter Real init_200=init_OVHP;
  parameter Real init_202=init_CM;
  parameter Real init_222=init_CM;
  parameter Real init_211=init_Z;
  parameter Real init_304=0.;
  parameter Real init_309=-1;
  parameter Real init_318=-1;
  parameter Real init_203=init_CM;
  parameter Real init_44=JASP;
  parameter Real init_40=init_DELTAPE;
  parameter Real init_43=-1.;
  parameter Real init_241=init_CM;
  parameter Real init_105=0;
  parameter Real init_106=init_C;
  parameter Real init_126=init_B;
  parameter Real init_125=0;
  parameter Real init_20=init_NIVP;
  parameter Real init_1=init_PVISEE;
  parameter Real init_7=0.0;
  parameter Real init_10=init_PCONSI;
  parameter Real init_9=0.;
  parameter Real init_11=init_PCONSI;
  parameter Real[:] FHP;
  parameter Real[:] FMP;
  parameter Real ALPHA;
  parameter Real CFMP;
  parameter Real DELTHP;
  parameter Real DELTMP;
  parameter Real GAINLVA;
  parameter Real JASP;
  parameter Real LSAT;
  parameter Real PLIM;
  parameter Real PLM;
  parameter Real PMAXSPN;
  parameter Real PR;
  parameter Real REGFP;
  parameter Real RMA;
  parameter Real RPP;
  parameter Real RTVP;
  parameter Real RTVP2;
  parameter Real SACC;
  parameter Real SAS;
  parameter Real SCMP;
  parameter Real SRV;
  parameter Real SSV;
  parameter Real T60S;
  parameter Real TASP;
  parameter Real TCONS;
  parameter Real TF;
  parameter Real TH;
  parameter Real THP;
  parameter Real TMA;
  parameter Real TMP;
  parameter Real TOHP;
  parameter Real TOMP;
  parameter Real TR;
  parameter Real TVHP;
  parameter Real TVMP;
  parameter Real VFHP;
  parameter Real VFMP;
  parameter Real VOHP;
  parameter Real VOMP;
  parameter Real SNREF;
  parameter Real SN;
  parameter Real PN;
  parameter Real PNALT;
  parameter Real init_DELTAPE;
  parameter Real init_OVHP;
  parameter Real init_B;
  parameter Real init_CM;
  parameter Real init_Z;
  parameter Real init_C;
  parameter Real init_NIVP;
  parameter Real init_PVISEE;
  parameter Real init_PCONSI;
  Modelica.Blocks.Math.MultiSum MultiSum_300 (nu =2, k={1, -1}); //Eurostag Block number: 300
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_301 (K=1, T=TF, y_start=init_301, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 301
  Modelica.Blocks.Continuous.LimIntegrator LimIntegrator_27 (outMax=LSAT, k=1/TASP, outMin=-LSAT, y_start=init_27); //Eurostag Block number: 27
  Modelica.Blocks.Math.MultiSum MultiSum_23 (nu =2, k={PR, 1.0}); //Eurostag Block number: 23
  Modelica.Blocks.Nonlinear.VariableLimiter VariableLimiter_56; //Eurostag Block number: 56
  Modelica.Blocks.Math.MultiSum MultiSum_101 (nu =2, k={1, -1}); //Eurostag Block number: 101
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_320 (K=GAINLVA, T=RTVP2, y_start=init_320, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 320
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_102 (K=1, T=TH, y_start=init_102, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 102
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_122 (K=1, T=TH, y_start=init_122, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 122
  Modelica.Blocks.Math.MultiSum MultiSum_121 (nu =2, k={-1, 1}); //Eurostag Block number: 121
  Modelica.Blocks.Nonlinear.Limiter Limiter_30 (uMax=1, uMin=0); //Eurostag Block number: 30
  Modelica.Blocks.Math.MultiSum MultiSum_29 (nu =3, k={SCMP, -1/DELTMP, CFMP}); //Eurostag Block number: 29
  iPSL.NonElectrical.Eurostag.ImFunction ImFunction_200 (v=FHP); //Eurostag Block number: 200
  Modelica.Blocks.Math.MultiSum MultiSum_308 (nu =2, k={2, -1}); //Eurostag Block number: 308
  Modelica.Blocks.Math.MultiSum MultiSum_316 (nu =2, k={2, -1}); //Eurostag Block number: 316
  iPSL.NonElectrical.Eurostag.ImFunction ImFunction_220 (v=FMP); //Eurostag Block number: 220
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_202 (K=1, T=TVHP, y_start=init_202, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 202
  Modelica.Blocks.Math.MultiSum MultiSum_210 (nu =2, k={-1, 1}); //Eurostag Block number: 210
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_222 (K=1, T=TVMP, y_start=init_222, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 222
  Modelica.Blocks.Continuous.Integrator Integrator_211 (k=1/TR, y_start=init_211); //Eurostag Block number: 211
  iPSL.NonElectrical.Eurostag.Math.ImMult5 ImMult5_221 (nu =2, a={1, 1}); //Eurostag Block number: 221
  Modelica.Blocks.Nonlinear.FixedDelay FixedDelay_311 (delayTime=RMA); //Eurostag Block number: 311
  Modelica.Blocks.Math.MultiSum MultiSum_302 (nu =2, k={1, -SSV}); //Eurostag Block number: 302
  Modelica.Blocks.Math.MultiSum MultiSum_303 (nu =2, k={1, -SAS}); //Eurostag Block number: 303
  Modelica.Blocks.Continuous.Derivative Derivative_304 (k=1, T=RTVP, y_start=0, x_start=init_304, initType = Modelica.Blocks.Types.Init.InitialOutput); //Eurostag Block number: 304
  Modelica.Blocks.Math.MultiSum MultiSum_305 (nu =2, k={1, -SRV}); //Eurostag Block number: 305
  Modelica.Blocks.Math.MultiSum MultiSum_306 (nu =2, k={1, -SACC}); //Eurostag Block number: 306
  iPSL.NonElectrical.Eurostag.Logical.ImAnd ImAnd_307 (nu = 2); //Eurostag Block number: 307
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_309 (K=1, T=RMA/10., y_start=init_309, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 309
  iPSL.NonElectrical.Eurostag.Logical.ImAnd ImAnd_312 (nu = 2); //Eurostag Block number: 312
  iPSL.NonElectrical.Eurostag.Logical.ImOr ImOr_315 (nu = 4); //Eurostag Block number: 315
  iPSL.NonElectrical.Eurostag.Nonlinear.ImMonostable ImMonostable_317 (S=0., T=PLM); //Eurostag Block number: 317
  iPSL.NonElectrical.Eurostag.Nonlinear.ImDelay_2 ImDelay_2_318 (T=0.9*PLM, SimpleLagStartValue=0); //Eurostag Block number: 318
  iPSL.NonElectrical.Continuous.LeadLag LeadLag_203 (K=1., T1=ALPHA*TR, T2=TR, y_start=init_203); //Eurostag Block number: 203
  Modelica.Blocks.Math.MultiSum MultiSum_25 (nu =2, k={1.0, -1/DELTHP}); //Eurostag Block number: 25
  iPSL.NonElectrical.Eurostag.Math.ImMult5 ImMult5_201 (nu =2, a={1.0, 1.0}); //Eurostag Block number: 201
  iPSL.NonElectrical.Logical.Relay Relay_45; //Eurostag Block number: 45
  iPSL.NonElectrical.Eurostag.Math.ImSetReset ImSetReset_44 (y_start=init_44); //Eurostag Block number: 44
  Modelica.Blocks.Math.Abs Abs_41; //Eurostag Block number: 41
  Modelica.Blocks.Math.MultiSum MultiSum_40 (nu =2, k={1., -1.0}, y(start =init_40)); //Eurostag Block number: 40
  Modelica.Blocks.Math.MultiSum MultiSum_28 (nu =2, k={1., RPP}); //Eurostag Block number: 28
  iPSL.NonElectrical.Logical.Relay Relay_22; //Eurostag Block number: 22
  Modelica.Blocks.Math.MultiSum MultiSum_26 (nu =3, k={1., -1., init_DELTAPE}); //Eurostag Block number: 26
  iPSL.NonElectrical.Eurostag.Math.ImSetPoint ImSetPoint_43 (V=init_43); //Eurostag Block number: 43
  Modelica.Blocks.Math.MultiSum MultiSum_42 (nu =2, k={1., -0.1}); //Eurostag Block number: 42
  Modelica.Blocks.Sources.Constant Constant_21 (k=0.0); //Eurostag Block number: 21
  Modelica.Blocks.Sources.Constant Constant_51 (k=REGFP); //Eurostag Block number: 51
  Modelica.Blocks.Sources.Constant Constant_50 (k=PLIM); //Eurostag Block number: 50
  Modelica.Blocks.Math.MultiSum MultiSum_53 (nu =3, k={1., 1., PR}); //Eurostag Block number: 53
  Modelica.Blocks.Math.MinMax Min_54 (nu = 2); //Eurostag Block number: 54
  Modelica.Blocks.Sources.Constant Constant_52 (k=PMAXSPN); //Eurostag Block number: 52
  Modelica.Blocks.Sources.Constant Constant_55 (k=0.); //Eurostag Block number: 55
  iPSL.NonElectrical.Eurostag.Continuous.ImDiv2 ImDiv2_241 (a1=1., a2=1., a0=0., y_start=init_241, StartValue=true); //Eurostag Block number: 241
  iPSL.NonElectrical.Eurostag.Logical.ImAnd ImAnd_310 (nu = 2); //Eurostag Block number: 310
  iPSL.NonElectrical.Eurostag.Nonlinear.ImPulse ImPulse_314 (S=0.5, T=TMA); //Eurostag Block number: 314
  Modelica.Blocks.Math.MultiSum MultiSum_313 (nu =2, k={-1., 1.}); //Eurostag Block number: 313
  Modelica.Blocks.Math.MultiSum MultiSum_240 (nu =2, k={ALPHA, 1-ALPHA}); //Eurostag Block number: 240
  Modelica.Blocks.Math.MultiSum MultiSum_103 (nu =2, k={1, -1}); //Eurostag Block number: 103
  Modelica.Blocks.Nonlinear.Limiter Limiter_104 (uMax=TOHP/VOHP, uMin=-TOHP/VFHP); //Eurostag Block number: 104
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_105 (K=1, T=THP, y_start=init_105, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 105
  Modelica.Blocks.Continuous.LimIntegrator LimIntegrator_106 (outMax=1., k=1./TOHP, outMin=0., y_start=init_106); //Eurostag Block number: 106
  Modelica.Blocks.Continuous.LimIntegrator LimIntegrator_126 (outMax=1., k=1./TOMP, outMin=0., y_start=init_126); //Eurostag Block number: 126
  Modelica.Blocks.Math.MultiSum MultiSum_123 (nu =2, k={1, -1}); //Eurostag Block number: 123
  Modelica.Blocks.Nonlinear.Limiter Limiter_124 (uMax=TOMP/VOMP, uMin=-TOMP/VFMP); //Eurostag Block number: 124
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_125 (K=1, T=TMP, y_start=init_125, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 125
  iPSL.NonElectrical.Eurostag.ImFunction ImFunction_107 (v=FHP); //Eurostag Block number: 107
  iPSL.NonElectrical.Eurostag.Logical.ImOr ImOr_319 (nu = 2); //Eurostag Block number: 319
  iPSL.NonElectrical.Eurostag.Math.ImSetPoint ImSetPoint_20 (V=init_20); //Eurostag Block number: 20
  iPSL.NonElectrical.Eurostag.Math.ImSetPoint ImSetPoint_1 (V=init_1); //Eurostag Block number: 1
  iPSL.NonElectrical.Eurostag.Math.ImSetPoint ImSetPoint_7 (V=init_7); //Eurostag Block number: 7
  Modelica.Blocks.Math.Gain Gain_2 (k=1.0/PN); //Eurostag Block number: 2
  iPSL.NonElectrical.Eurostag.Math.ImMult5 ImMult5_6 (nu =2, a={1.0, 1.0}); //Eurostag Block number: 6
  Modelica.Blocks.Math.MultiSum MultiSum_5 (nu =2, k={2., -1.}); //Eurostag Block number: 5
  Modelica.Blocks.Math.MultiSum MultiSum_3 (nu =2, k={-1.0, 1.0}); //Eurostag Block number: 3
  iPSL.NonElectrical.Eurostag.Logical.ImAnd ImAnd_4 (nu = 1); //Eurostag Block number: 4
  iPSL.NonElectrical.Eurostag.Continuous.ImIntegratorFollower ImIntegratorFollower_10 (K=1.0/T60S, T=1, y_start=init_10); //Eurostag Block number: 10
  Modelica.Blocks.Math.Abs Abs_8; //Eurostag Block number: 8
  iPSL.NonElectrical.Eurostag.Nonlinear.ImSchmidtTrigger ImSchmidtTrigger_9 (XMAX=0.025, XMIN=0.01, initValue=0); //Eurostag Block number: 9
  iPSL.NonElectrical.Continuous.SimpleLag SimpleLag_11 (K=1.0, T=TCONS, y_start=init_11, initType = Modelica.Blocks.Types.Init.SteadyState); //Eurostag Block number: 11
  Modelica.Blocks.Interfaces.RealInput pin_OMEGA;
  Modelica.Blocks.Interfaces.RealInput pin_PV;
  Modelica.Blocks.Interfaces.RealInput pin_ActivePowerPN;
  Modelica.Blocks.Interfaces.RealOutput pin_At_OMMESUR;
  Modelica.Blocks.Interfaces.RealOutput pin_OVHP; //OVHP
  Modelica.Blocks.Interfaces.RealOutput pin_At_PR; //At_Z
  Modelica.Blocks.Interfaces.RealOutput pin_At_QVMP;
  Modelica.Blocks.Interfaces.RealOutput pin_At_ACCMESU;
  Modelica.Blocks.Interfaces.RealOutput pin_At_LVA;
  Modelica.Blocks.Interfaces.RealOutput pin_PMTURHP; //CM
  Modelica.Blocks.Interfaces.RealOutput pin_At_QVHP;
  Modelica.Blocks.Interfaces.RealOutput pin_DELTAPE; //DELTAPE
  Modelica.Blocks.Interfaces.RealOutput pin_CM; //CM
  Modelica.Blocks.Interfaces.RealOutput pin_At_POSHP; //At_C
  Modelica.Blocks.Interfaces.RealOutput pin_At_POSMP; //At_B
  Modelica.Blocks.Interfaces.RealOutput pin_At_NIVP;
  Modelica.Blocks.Interfaces.RealOutput pin_At_PCONSI;
equation
  connect(Derivative_304.y, MultiSum_306.u[1]);
  connect(MultiSum_25.y, Relay_45.u2);
  connect(MultiSum_25.y, MultiSum_26.u[1]);
  connect(MultiSum_40.y, Abs_41.u);
  connect(MultiSum_305.y, ImAnd_310.u[1]);
  connect(MultiSum_303.y, ImAnd_307.u[1]);
  connect(MultiSum_302.y, ImOr_315.u[1]);
  connect(ImSetReset_44.y, Relay_22.u1);
  connect(pin_ActivePowerPN, MultiSum_26.u[2]);
  connect(MultiSum_300.y, SimpleLag_301.u);
  connect(SimpleLag_301.y, MultiSum_303.u[1]);
  connect(Constant_21.y, Relay_22.u2);
  connect(Relay_22.y, MultiSum_23.u[1]);
  connect(MultiSum_25.y, MultiSum_40.u[2]);
  connect(SimpleLag_301.y, MultiSum_302.u[1]);
  connect(SimpleLag_301.y, Derivative_304.u);
  connect(SimpleLag_301.y, MultiSum_305.u[1]);
  connect(MultiSum_23.y, MultiSum_25.u[1]);
  connect(pin_ActivePowerPN, MultiSum_40.u[1]);
  connect(MultiSum_23.y, MultiSum_29.u[1]);
  connect(SimpleLag_320.y, MultiSum_121.u[1]);
  connect(MultiSum_210.y, Integrator_211.u);
  connect(MultiSum_26.y, MultiSum_28.u[2]);
  connect(ImMult5_221.y, MultiSum_210.u[1]);
  connect(SimpleLag_222.y, MultiSum_240.u[2]);
  connect(LimIntegrator_126.y, MultiSum_123.u[2]);
  connect(ImFunction_107.y, MultiSum_103.u[2]);
  connect(ImOr_319.y, SimpleLag_320.u);
  connect(Constant_52.y, Min_54.u[1]);
  connect(Relay_45.y, VariableLimiter_56.u);
  connect(Constant_55.y, VariableLimiter_56.limit2);
  connect(Min_54.yMin, VariableLimiter_56.limit1);
  connect(MultiSum_42.y, ImSetReset_44.u1);
  connect(MultiSum_26.y, LimIntegrator_27.u);
  connect(LimIntegrator_27.y, MultiSum_28.u[1]);
  connect(Abs_41.y, MultiSum_42.u[1]);
  connect(ImSetPoint_43.y, ImSetReset_44.u2);
  connect(ImSetReset_44.y, Relay_45.u1);
  connect(MultiSum_28.y, Relay_45.u3);
  connect(Constant_51.y, MultiSum_53.u[3]);
  connect(MultiSum_53.y, Min_54.u[2]);
  connect(Constant_50.y, MultiSum_53.u[1]);
  connect(SimpleLag_320.y, MultiSum_101.u[2]);
  connect(MultiSum_101.y, SimpleLag_102.u);
  connect(SimpleLag_102.y, MultiSum_103.u[1]);
  connect(VariableLimiter_56.y, MultiSum_101.u[1]);
  connect(ImMult5_201.y, SimpleLag_202.u);
  connect(SimpleLag_202.y, LeadLag_203.u);
  connect(ImFunction_200.y, ImMult5_201.u[2]);
  connect(MultiSum_103.y, Limiter_104.u);
  connect(Limiter_104.y, SimpleLag_105.u);
  connect(SimpleLag_105.y, LimIntegrator_106.u);
  connect(LimIntegrator_106.y, ImFunction_200.u);
  connect(LimIntegrator_106.y, ImFunction_107.u);
  connect(SimpleLag_202.y, MultiSum_210.u[2]);
  connect(SimpleLag_202.y, MultiSum_240.u[1]);
  connect(ImAnd_307.y, ImOr_315.u[2]);
  connect(SimpleLag_309.y, ImAnd_312.u[1]);
  connect(SimpleLag_309.y, ImOr_315.u[3]);
  connect(ImPulse_314.y, ImAnd_310.u[2]);
  connect(ImAnd_310.y, ImOr_315.u[4]);
  connect(MultiSum_29.y, Limiter_30.u);
  connect(MultiSum_121.y, SimpleLag_122.u);
  connect(MultiSum_316.y, ImDelay_2_318.u);
  connect(SimpleLag_122.y, MultiSum_123.u[1]);
  connect(ImMonostable_317.y, ImOr_319.u[1]);
  connect(ImDelay_2_318.y, ImOr_319.u[2]);
  connect(Limiter_30.y, MultiSum_121.u[2]);
  connect(MultiSum_308.y, SimpleLag_309.u);
  connect(SimpleLag_309.y, FixedDelay_311.u);
  connect(ImAnd_307.y, MultiSum_308.u[1]);
  connect(MultiSum_306.y, ImAnd_307.u[2]);
  connect(FixedDelay_311.y, ImAnd_312.u[2]);
  connect(ImAnd_312.y, MultiSum_313.u[1]);
  connect(MultiSum_313.y, ImPulse_314.u);
  connect(ImIntegratorFollower_10.y, MultiSum_3.u[1]);
  connect(Gain_2.y, ImIntegratorFollower_10.u3);
  connect(SimpleLag_125.y, LimIntegrator_126.u);
  connect(MultiSum_123.y, Limiter_124.u);
  connect(Limiter_124.y, SimpleLag_125.u);
  connect(LimIntegrator_126.y, ImFunction_220.u);
  connect(ImSetPoint_1.y, Gain_2.u);
  connect(MultiSum_3.y, ImAnd_4.u[1]);
  connect(Gain_2.y, MultiSum_3.u[2]);
  connect(MultiSum_3.y, Abs_8.u);
  connect(Integrator_211.y, ImMult5_221.u[1]);
  connect(ImMult5_221.y, SimpleLag_222.u);
  connect(ImAnd_4.y, MultiSum_5.u[1]);
  connect(ImMult5_6.y, ImIntegratorFollower_10.u2);
  connect(MultiSum_5.y, ImMult5_6.u[1]);
  connect(Abs_8.y, ImSchmidtTrigger_9.u);
  connect(ImIntegratorFollower_10.y, SimpleLag_11.u);
  connect(ImSchmidtTrigger_9.y, ImIntegratorFollower_10.u1);
  connect(ImSetPoint_7.y, ImMult5_6.u[2]);
  connect(ImFunction_220.y, ImMult5_221.u[2]);
  connect(MultiSum_240.y, ImDiv2_241.u1);
  connect(pin_OMEGA, MultiSum_300.u[1]);
  connect(pin_At_PCONSI, MultiSum_23.u[2]);
  connect(pin_At_OMMESUR, MultiSum_29.u[2]);
  connect(pin_At_LVA, MultiSum_316.u[1]);
  connect(pin_At_LVA, ImMonostable_317.u);
  connect(pin_At_OMMESUR, MultiSum_25.u[2]);
  connect(pin_PV, ImMult5_201.u[1]);
  connect(pin_At_NIVP, Relay_22.u3);
  connect(pin_At_PCONSI, MultiSum_53.u[2]);
  connect(pin_OMEGA, ImDiv2_241.u2);
  connect(pin_At_OMMESUR, SimpleLag_301.y);
  connect(pin_OVHP, ImFunction_200.y);
  connect(pin_At_PR, Integrator_211.y);
  connect(pin_At_QVMP, ImMult5_221.y);
  connect(pin_At_ACCMESU, Derivative_304.y);
  connect(pin_At_LVA, ImOr_315.y);
  connect(pin_PMTURHP, LeadLag_203.y);
  connect(pin_At_QVHP, ImMult5_201.y);
  connect(pin_DELTAPE, MultiSum_40.y);
  connect(pin_CM, ImDiv2_241.y);
  connect(pin_At_POSHP, LimIntegrator_106.y);
  connect(pin_At_POSMP, LimIntegrator_126.y);
  connect(pin_At_NIVP, ImSetPoint_20.y);
  connect(pin_At_PCONSI, SimpleLag_11.y);
  MultiSum_300.u[2] =1;
  MultiSum_29.u[3] =1;
  MultiSum_308.u[2] =1;
  MultiSum_316.u[2] =1;
  MultiSum_302.u[2] =1;
  MultiSum_303.u[2] =1;
  MultiSum_305.u[2] =1;
  MultiSum_306.u[2] =1;
  MultiSum_26.u[3] =1;
  MultiSum_42.u[2] =1;
  MultiSum_313.u[2] =1;
  MultiSum_5.u[2] =1;
end edftur2c;