within ;
package iPSL "iTesla Power System Library"
extends Modelica.Icons.Package;

  package Examples

    package Machines

      package PSSE

        model GENSAL "SMIB system with one load and GENROE model"
          extends iPSL.Examples.SMIBpartial;

          iPSL.Electrical.Machines.PSSE.GENSAL.GENSAL gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-108,10},{-108,26},{-50,26},{-50,-6},{-58.4,-6}}, color={0,0,127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-108,-10},{-108,-30},{-50,-30},{-50,-14},{-58.4,-14}}, color={0,0,127}));
          connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end GENSAL;

        model GENSAE "SMIB system with one load and GENROE model"
          extends iPSL.Examples.SMIBpartial;
          iPSL.Electrical.Machines.PSSE.GENROU.GENROU gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tpq0=0.9,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xpq=0.6,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0,
            Xpp=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-108,10},{-108,26},{-50,26},{-50,-6},{-58.4,-6}}, color={0,0,127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-108,-10},{-108,-30},{-50,-30},{-50,-14},{-58.4,-14}}, color={0,0,127}));
          connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-58,0},{-40,0}}, color={0,0,255}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end GENSAE;

        model GENROU
          import iPSL;
          extends iPSL.Examples.SMIBpartial;
          Electrical.Machines.PSSE.GENROU.GENROU gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tpq0=0.9,
            Tppq0=0.09,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xpq=0.6,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0,
            Xpp=0.2,
            H=4.28) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-108,10},{-108,26},{-50,26},{-50,-6},{-58.4,-6}}, color={0,0,127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-108,-10},{-108,-30},{-50,-30},{-50,-14},{-58.4,-14}}, color={0,0,127}));
          connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})));
        end GENROU;

        model GENROE
          import iPSL;
          extends iPSL.Examples.SMIBpartial;
          Electrical.Machines.PSSE.GENROE.GENROE gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tpq0=0.9,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xpq=0.6,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0,
            Xpp=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-108,10},{-108,26},{-50,26},{-50,-6},{-58.4,-6}}, color={0,0,127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-108,-10},{-108,-30},{-50,-30},{-50,-14},{-58.4,-14}}, color={0,0,127}));
          connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})));
        end GENROE;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSSE;

      package PSAT

        model Order2tesendTime

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={13.2834,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={-70.0,-10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=10,
            X=1,
            startTime=25,
            endTime=25.01) annotation (Placement(visible=true, transformation(
                origin={20.0,-57.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.SecondOrder.Order2 order21(
            Sn=20,
            Q_0=0.11859436505981,
            P_0=0.160352698692006,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0) annotation (Placement(visible=true, transformation(
                origin={-116.9458,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=21,
            endTime=21.02) annotation (Placement(visible=true, transformation(
                origin={-25.0,-0.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={15.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={-7.25,-43.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={-1.5,-29.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={-42.75,-20.0},
              points={{-15.5833,10},{4.75,10},{4.75,-10},{6.08333,-10}}));
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={-2.7875,13.0},
              points={{-10.5458,2},{3.0708,2},{3.0708,8},{16.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={-18.0,7.5},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={-32.0,7.5},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={-42.75,12.5},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={-63.0,0.0},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={-77.0,0.0},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          connect(order21.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={-98.2365,9.9248},
              points={{-7.7093,0.12484},{-6.7635,0.12484},{-6.7635,0.0752},{16.5698,
                0.0752}}));
          connect(order21.vf, order21.vf0) annotation (Line(points={{-126.946,15},{
                -130,15},{-130,25},{-124.946,25},{-124.946,21}},                                                                    color={0,0,127}));
          connect(order21.pm, order21.pm0) annotation (Line(points={{-126.946,5},{
                -130,5},{-130,-5},{-124.946,-5},{-124.946,-1}},                                                                   color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={-70.0,29.1417},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order2tesendTime;

        model Order2tesendTime_perturbation

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={121.0667,-11.5778},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={37.7833,-31.5778},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=10,
            endTime=10.1) annotation (Placement(visible=true, transformation(
                origin={127.7833,-70.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=14,
            endTime=14.1) annotation (Placement(visible=true, transformation(
                origin={82.7833,-21.5778},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={37.7833,-11.5778},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={82.7833,-42.7},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={82.7833,-6.5778},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={122.7833,-42.7},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-62.2167,17.6329},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-96.3229,38.3121},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-125.0,44.635},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-125.0,29.635},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-125.0,14.1152},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-96.3229,18.3121},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-124.599,-1.8698},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-124.599,-72.8548},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-96.3229,-52.6729},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-125.0,-56.8698},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-125.0,-41.35},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-125.0,-26.35},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-96.3229,-32.6729},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-62.2167,-53.3521},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.SecondOrder.Order2 order2_Inputs_Outputs1(
            D=0,
            V_b=400,
            V_0=1,
            angle_0=0,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Sn=20,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10) annotation (Placement(visible=true, transformation(
                origin={-7.2167,-18.6674},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-109.3078,-38.9083},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-79.5045,-53.0125},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-109.3078,-27.6146},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-79.5045,-39.0125},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-112.8859,-65.5321},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-110.7773,-51.8707},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-110.7773,19.1143},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-112.8859,5.4529},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-109.3078,32.0767},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-109.3078,43.3704},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-79.5045,31.9725},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-79.5045,17.9725},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={100.5333,-55.85},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={106.2833,-42.2},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={104.9958,-8.5778},
              points={{-10.5458,2},{3.0709,2},{3.0709,8},{16.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={89.7833,-14.0778},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={75.7833,-14.0778},
              points={{-4.66667,7.5},{-4.66667,0},{-0,0},{-0,-7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={65.0333,-9.0778},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={44.7833,-21.5778},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={30.7833,-21.5778},
              points={{-4.66667,10},{-4.66667,5},{-7.10542e-015,5},{-7.10542e-015,
                3.55271e-015},{-4.66667,3.55271e-015},{-4.66667,-10}}));
          connect(order2_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={21.0333,-15.1977},
              points={{-17.25,-3.42006},{3.75,-3.42006},{3.75,3.6199},{5.08333,3.6199}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={65.0333,-37.1389},
              points={{-15.5833,5.5611},{4.75,5.5611},{4.75,-5.5611},{6.08333,-5.5611}}));
          connect(order2_Inputs_Outputs1.pm0, add32.u3)
            annotation (Line(
              visible=true,
              origin={-23.8167,-45.8774},
              points={{8.6,16.21},{36.6,16.21},{36.6,-25.4726},{-50.4,-25.4726},{-50.4,-15.4747}},
              color={0,0,127}));
          connect(order2_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-34.4439,0.1797},
              points={{19.2272,-7.8471},{41.2272,-7.8471},{41.2272,0.3938},{-40.4545,0.3938},{-40.4545,9.4532},{-39.7728,9.4532}},
              color={0,0,127}));
          connect(add31.y, order2_Inputs_Outputs1.vf)
            annotation (Line(
              visible=true,
              origin={-34.8167,-1.2348},
              points={{-16.4,18.8677},{-7.4,18.8677},{-7.4,-12.6515},{17.6,-12.6515},
                {17.6,-12.4326}},
              color={0,0,127}));
          connect(add32.y, order2_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-44.2655,-33.481},
              points={{-6.9512,-19.8711},{-3.9512,-19.8711},{-3.9512,10.0574},{-5.0975,10.0574},{-5.0975,9.8136},{27.0488,9.8136}},
              color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order2tesendTime_perturbation;

        model Order3tesendTime

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={13.2834,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={-70.0,-10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=3,
            endTime=3.1) annotation (Placement(visible=true, transformation(
                origin={20.0,-57.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,-0.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={15.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order31(
            V_b=400,
            V_0=1,
            angle_0=0,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={-110.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(order31.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={-85.5,9.9248},
              points={{-13.5,0.12484},{2.5,0.12484},{2.5,0.0752},{3.83333,0.0752}}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={-7.25,-43.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={-1.5,-29.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={-42.75,-20.0},
              points={{-15.5833,10},{4.75,10},{4.75,-10},{6.08333,-10}}));
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={-2.7875,13.0},
              points={{-10.5458,2},{3.0708,2},{3.0708,8},{16.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={-18.0,7.5},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={-32.0,7.5},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={-42.75,12.5},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={-63.0,0.0},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={-77.0,0.0},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          connect(order31.vf, order31.vf0) annotation (Line(points={{-120,15},{-125,
                15},{-125,25},{-118,25},{-118,21}},                                                                     color={0,0,127}));
          connect(order31.pm, order31.pm0) annotation (Line(points={{-120,5},{-125,5},{-125,-5},{-118,-5},{-118,-1}}, color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3tesendTime;

        model Order3tesendTime_perturbation

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={123.1468,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=10,
            endTime=10.1) annotation (Placement(visible=true, transformation(
                origin={132.5,-77.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=14,
            endTime=14.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-25.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={87.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-10.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={127.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,
                -9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={69.0909,-42.8357},
              points={{-17.5608,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{6.74243,
                -7.1643}}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={105.25,-63.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={111.0,-49.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                2.6151}}));
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={107.0759,-12.6714},
              points={{-10.5458,2},{3.0709,2},{3.0709,8},{16.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={91.8634,-18.1714},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={77.8634,-18.1714},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.1134,-13.1714},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3tesendTime_perturbation;

        model Order3tesendTime_TG

          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=0.200012000627281,
            Q_0=0.0518626935184656) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={123.1468,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=3,
            endTime=3.1) annotation (Placement(visible=true, transformation(
                origin={132.5,-77.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-25.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={87.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-10.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={127.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation (Placement(visible=true, transformation(
                origin={-50.0,-40.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={3.3742,-9.512},
              points={{-8.0629,-0.2393},{13.9371,-0.2393},{13.9371,7.8232},{-13.3742,
                7.8232},{-13.3742,-6.2393},{-10.0629,-6.2393}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.pm, TGtypeII1.pm)
            annotation (Line(
              visible=true,
              origin={-29.9222,-32.3757},
              points={{23.2335,6.6244},{-6.0778,6.6244},{-6.0778,-7.6243},{-9.0778,-7.6243}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.pm0, TGtypeII1.pm0) annotation (Line(
              visible=true,
              origin={-23.7162,-4.1558},
              points={{19.0275,-27.5955},{45.412,-27.5955},{45.412,34.1558},{-51.2838,34.1558},{-51.2838,-23.8442},{-26.2838,-23.8442}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.w, TGtypeII1.W) annotation (Line(
              visible=true,
              origin={-23.7171,-43.5838},
              points={{38.0284,31.8325},{51.4102,31.8325},{51.4102,-21.4162},{-51.2829,-21.4162},{-51.2829,3.5838},{-38.2829,3.5838}},
              color={0,0,127}));
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={107.0759,-12.6714},
              points={{-10.5458,2},{3.0709,2},{3.0709,8},{16.0709,8}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={77.8634,-18.1714},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={105.25,-63.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={111.0,-49.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={91.8634,-18.1714},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.1134,-13.1714},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={69.0909,-42.8357},
              points={{-17.5608,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{6.74243,
                -7.1643}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3tesendTime_TG;

        model Order3tesendTime_AVR

          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={123.1468,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=3,
            endTime=3.1) annotation (Placement(visible=true, transformation(
                origin={132.5,-77.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-25.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={87.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-10.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={127.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1
            annotation (Placement(visible=true, transformation(
                origin={-51.6542,-7.4083},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,80},{75,100}})));
        equation
          connect(order3_Inputs_Outputs1.v, AVRtypeIII1.v)
            annotation (Line(
              visible=true,
              origin={-13.9377,2.581},
              points={{28.249,-20.3323},{38.9377,-20.3323},{38.9377,22.419},{-49.7165,22.419},{-49.7165,-4.9893}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf, AVRtypeIII1.vf)
            annotation (Line(
              visible=true,
              origin={-33.6722,-11.3844},
              points={{26.9835,-4.3669},{-7.3278,-4.3669},{-7.3278,3.9761},{-6.982,
                3.9761}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.pm0, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={4.3767,-24.7396},
              points={{-9.0654,-7.0117},{18.179,-7.0117},{18.179,-10.2604},{-16.6137,-10.2604},{-16.6137,-1.0117},{-11.0654,-1.0117}},
              color={0,0,127}));
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={107.0759,-12.6714},
              points={{-10.5458,2},{3.0709,2},{3.0709,8},{16.0709,8}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={77.8634,-18.1714},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={105.25,-63.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={111.0,-49.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={91.8634,-18.1714},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.1134,-13.1714},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={69.0909,-42.8357},
              points={{-17.5608,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{6.74243,
                -7.1643}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                2.6151}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          connect(order3_Inputs_Outputs1.vf0, AVRtypeIII1.vs) annotation (Line(points={{-4.6887,-9.7513},{-4.6887,45},{-63.6542,45},{-63.6542,-11.4083}}, color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order3tesendTime_AVR;

        model Order4tesendTime

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={-22.5,67.5},
                extent={{-12.5,-12.5},{12.5,12.5}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={-45,55},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-45,70},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-45,35},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={-22.5,42.5},
                extent={{-12.5,-12.5},{12.5,12.5}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70,60},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70,45},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFault(
            X=0.001,
            startTime=3,
            endTime=3.1,
            R=10) annotation (Placement(transformation(extent={{-25,-15},{0,10}})));
          iPSL.Electrical.Machines.PSAT.FourthOrder.Order4 Generator(
            Sn=100,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Vn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            ra=0.001,
            M=10,
            D=0,
            xd1=0.302) annotation (Placement(transformation(extent={{-120,40},{-90,70}})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,80},{75,100}})));
        equation
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={-38,62.5},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={-52,62.5},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              points={{-58.3333,45},{-58.3333,50},{-60,50},{-53.6666,50},{-58.3333,50},
                {-58.3333,60}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              points={{-58.3333,60},{-60,60},{-60,70},{-56.6667,70}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              points={{-58.3333,45},{-60,45},{-60,35},{-56.6667,35}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Generator.p, pwLine2.p) annotation (Line(
              points={{-88.5,55.0745},{-80,55.0745},{-80,60},{-81.6667,60}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Generator.p, pwLine1.p) annotation (Line(
              points={{-88.5,55.0745},{-80,55.0745},{-80,45},{-81.6667,45}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
              points={{-33.3333,35},{-22.5,35},{-22.5,56.25}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
              points={{-33.3333,70},{-32.125,70},{-32.125,81.25},{-22.5,81.25}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine3.n, pwFault.p) annotation (Line(
              points={{-33.3333,35},{-35,35},{-35,-2.5},{-27.0833,-2.5}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Generator.vf0, Generator.vf) annotation (Line(points={{-117,71.5},{
                -117,75},{-130,75},{-130,62.5},{-120,62.5}},                                                                      color={0,0,127}));
          connect(Generator.pm, Generator.pm0) annotation (Line(points={{-120,47.5},{-125,47.5},{-125,50},{-125,38.5},{-117,38.5}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  extent={{-120,85},{-20,80}},
                  lineColor={0,0,255},
                  textString="GenOrder4: LineOpening and Line-to-Ground Fault")}),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4tesendTime;

        model Order4tesendTime_perturbation

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={123.1468,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=10,
            endTime=10.1) annotation (Placement(visible=true, transformation(
                origin={132.5,-77.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=14,
            endTime=14.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-25.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={87.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-10.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={127.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.FourthOrder.Order4 order4_Inputs_Outputs(
            V_b=200,
            V_0=1,
            angle_0=0,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            Sn=370,
            Vn=200) annotation (Placement(transformation(extent={{-15,-25},{5,-5}})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,80},{75,100}})));
        equation
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={69.0909,-42.8357},
              points={{-17.5608,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{6.74243,
                -7.1643}}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={105.25,-63.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={111.0,-49.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={107.0759,-12.6714},
              points={{-10.5458,2},{3.0709,2},{3.0709,8},{16.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={91.8634,-18.1714},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={77.8634,-18.1714},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.1134,-13.1714},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          connect(order4_Inputs_Outputs.p, pwLine2.p) annotation (Line(
              points={{6,-14.9504},{20.5,-14.9504},{20.5,-15.6714},{28.1967,-15.6714}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(order4_Inputs_Outputs.vf0, add31.u3) annotation (Line(
              points={{-13,-4},{10,-4},{10,0},{-65,0},{-65,5.9829},{-57,5.9829}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order4_Inputs_Outputs.pm0, add32.u3) annotation (Line(
              points={{-13,-26},{10,-26},{10,-75},{-65,-75},{-65,-65.0021},{-57,-65.0021}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add32.y, order4_Inputs_Outputs.pm) annotation (Line(
              points={{-34,-57.0021},{-30,-57.0021},{-30,-20},{-15,-20}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add31.y, order4_Inputs_Outputs.vf) annotation (Line(
              points={{-34,13.9829},{-30,13.9829},{-30,-10},{-15,-10}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4tesendTime_perturbation;

        model Order4tesendTime_TG

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={123.1468,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=3,
            endTime=3.1) annotation (Placement(visible=true, transformation(
                origin={132.5,-77.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-25.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={87.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-10.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={127.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation (Placement(visible=true, transformation(
                origin={-67.5,-27.5},
                extent={{-17.5,-12.5},{17.5,12.5}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.FourthOrder.Order4 Generator(
            V_b=200,
            V_0=1,
            angle_0=0,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            Sn=370,
            Vn=200) annotation (Placement(transformation(extent={{-55,30},{-25,60}})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,80},{75,100}})));
        equation
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={107.0759,-12.6714},
              points={{-10.5458,2},{3.0709,2},{3.0709,8},{16.0709,8}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={77.8634,-18.1714},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={105.25,-63.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={111.0,-49.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={91.8634,-18.1714},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.1134,-13.1714},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={69.0909,-42.8357},
              points={{-17.5608,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{6.74243,
                -7.1643}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          connect(Generator.vf0, Generator.vf) annotation (Line(
              points={{-52,61.5},{-15,61.5},{-15,70},{-60,70},{-60,52.5},{-55,52.5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Generator.pm0, TGtypeII1.pm0) annotation (Line(
              points={{-52,28.5},{-5,28.5},{-5,85},{-85,85},{-85,-12.5},{-67.5,-12.5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(TGtypeII1.pm, Generator.pm) annotation (Line(
              points={{-48.25,-27.5},{-35,-27.5},{-35,25},{-65,25},{-65,37.5},{-55,37.5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Generator.w, TGtypeII1.W) annotation (Line(
              points={{-23.5,58.5},{-15,58.5},{-15,-65},{-90,-65},{-90,-27.5},{-88.5,-27.5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Generator.p, pwLine2.p) annotation (Line(
              points={{-23.5,45.0745},{10,45.0745},{10,-15.6714},{28.1967,-15.6714}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4tesendTime_TG;

        model Order4tesendTime_AVR

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={123.1468,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFaulstartTime(
            R=20,
            X=1,
            startTime=3,
            endTime=3.1) annotation (Placement(visible=true, transformation(
                origin={132.5,-77.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-25.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={87.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={84.8634,-10.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={127.5,-50.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1
            annotation (Placement(visible=true, transformation(
                origin={-56.6542,-7.4083},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.FourthOrder.Order4 order4_Inputs_Outputs(
            V_b=200,
            V_0=1,
            angle_0=0,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Sn=370,
            Vn=200,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0) annotation (Placement(transformation(extent={{-10,-5},{10,15}})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,50},{75,70}})));
        equation
          connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={107.0759,-12.6714},
              points={{-10.5458,2},{3.0709,2},{3.0709,8},{16.0709,8}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={77.8634,-18.1714},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwFaulstartTime.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={105.25,-63.15},
              points={{15.5833,-14.15},{-4.75,-14.15},{-4.75,13.15},{-6.08333,13.15}}));
          connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={111.0,-49.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={91.8634,-18.1714},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.1134,-13.1714},
              points={{-15.5833,-2.5},{4.75,-2.5},{4.75,2.5},{6.08333,2.5}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={69.0909,-42.8357},
              points={{-17.5608,7.1643},{5.4091,7.1643},{5.4091,-7.1643},{6.74243,
                -7.1643}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                -10}}));
          connect(AVRtypeIII1.vf, order4_Inputs_Outputs.vf) annotation (Line(
              points={{-45.6542,-7.4083},{-40,-7.4083},{-40,10},{-10,10}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order4_Inputs_Outputs.vf0, AVRtypeIII1.vf0) annotation (Line(
              points={{-8,16},{20,16},{20,35},{-80,35},{-80,-10.4083},{-68.6542,-10.4083}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order4_Inputs_Outputs.v, AVRtypeIII1.v) annotation (Line(
              points={{11,8},{25,8},{25,25},{-75,25},{-75,-2.4083},{-68.6542,-2.4083}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order4_Inputs_Outputs.pm0, order4_Inputs_Outputs.pm) annotation (Line(
              points={{-8,-6},{30,-6},{30,-10},{-20,-10},{-20,0},{-10,0}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order4_Inputs_Outputs.p, pwLine2.p) annotation (Line(
              points={{11,5.04964},{20,5.04964},{20,-15.6714},{28.1967,-15.6714}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order4tesendTime_AVR;

        model Order5_1tesendTime

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={53.2834,20},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={15,10},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={15,25},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={20,-25},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={60,-25},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-20,20},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-20,5},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFault(
            X=0.001,
            startTime=3,
            endTime=3.1,
            R=10) annotation (Placement(transformation(extent={{40,-55},{60,-35}})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,80},{75,100}})));
          iPSL.Electrical.Machines.PSAT.FifthOrder.Order5_Type1 order5Type1_Inputs_Outputs(
            Sn=370,
            Vn=200,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0) annotation (Placement(transformation(extent={{-100,0},{-80,20}})));
        equation
          connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={37.2125,23},
              points={{-10.5458,2},{3.0708,2},{3.0708,8},{16.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={22,17.5},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={8,17.5},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={43.5,-24.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLine1.p, pwLine2.p) annotation (Line(
              points={{-31.6667,5},{-31.6667,10},{-30,10},{-36.3334,10},{-31.6667,10},
                {-31.6667,20}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              points={{-8.33333,5},{-8.33333,10},{-10,10},{-3.66666,10},{-8.33333,10},
                {-8.33333,20}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              points={{-8.33333,20},{0,20},{0,25},{3.33333,25}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              points={{-8.33333,5},{0,5},{0,-25},{8.33333,-25}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwFault.p, pwLine3.n) annotation (Line(
              points={{38.3333,-45},{38.3333,-34.5},{31.6667,-34.5},{31.6667,-25}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(order5Type1_Inputs_Outputs.p, pwLine2.p) annotation (Line(points={{-79,
                10.0496},{-40,10.0496},{-40,20},{-31.6667,20}},                                                                     color={0,0,255}));
          connect(order5Type1_Inputs_Outputs.vf, order5Type1_Inputs_Outputs.vf0) annotation (Line(points={{-100,15},
                {-105,15},{-105,25},{-98,25},{-98,21}},                                                                                                     color={0,0,127}));
          connect(order5Type1_Inputs_Outputs.pm, order5Type1_Inputs_Outputs.pm0) annotation (Line(points={{-100,5},{-105,5},{-105,-5},{-98,-5},{-98,-1}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={-60,54.1417},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order5_1tesendTime;

        model Order5_2tesendTime

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={13.2834,10},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=8,
            endTime=8.1) annotation (Placement(visible=true, transformation(
                origin={-25,0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25,15},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-20,-35},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={20,-35},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-60,10},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-60,-5},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFault(
            X=0.001,
            startTime=3,
            endTime=3.1,
            R=10) annotation (Placement(transformation(extent={{0,-65},{20,-45}})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{0,80},{25,100}})));
          iPSL.Electrical.Machines.PSAT.FifthOrder.Order5_Type2 order5Type2_Inputs_Outputs(
            V_b=200,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Sn=370,
            Vn=200,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0) annotation (Placement(transformation(extent={{-115,-5},{-95,15}})));
        equation
          connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={-2.7875,13},
              points={{-10.5458,2},{3.0708,2},{3.0708,8},{16.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={-18,7.5},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={-32,7.5},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={3.5,-34.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLine1.p, pwLine2.p) annotation (Line(
              points={{-71.6667,-5},{-71.6667,0},{-70,0},{-76.3334,0},{-71.6667,0},{
                -71.6667,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              points={{-48.3333,-5},{-48.3333,0},{-50,0},{-43.6666,0},{-48.3333,0},{
                -48.3333,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              points={{-48.3333,10},{-40,10},{-40,15},{-36.6667,15}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              points={{-48.3333,-5},{-40,-5},{-40,-35},{-31.6667,-35}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwFault.p, pwLine3.n) annotation (Line(
              points={{-1.66667,-55},{-1.66667,-44.5},{-8.33333,-44.5},{-8.33333,-35}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(order5Type2_Inputs_Outputs.pm, order5Type2_Inputs_Outputs.pm0) annotation (Line(points={{-115,0},{-120,0},{-120,-10},{-113,-10},{-113,-6}}, color={0,0,127}));
          connect(order5Type2_Inputs_Outputs.vf, order5Type2_Inputs_Outputs.vf0) annotation (Line(points={{-115,10},
                {-120,10},{-120,20},{-113,20},{-113,16}},                                                                                                     color={0,0,127}));
          connect(order5Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(points={{-94,
                5.04964},{-80,5.04964},{-80,10},{-71.6667,10}},                                                                     color={0,0,255}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={-60,54.1417},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order5_2tesendTime;

        model Order6tesendTime

          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={18.2834,10},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLinewithOpeningReceiving pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            startTime=12,
            endTime=12.1) annotation (Placement(visible=true, transformation(
                origin={-25,0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25,15},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-20,-35},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={20,-35},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-60,10},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-60,-20},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Events.PwFault pwFault(
            X=0.001,
            startTime=3,
            endTime=3.1,
            R=10) annotation (Placement(transformation(extent={{25,-70},{45,-50}})));
          iPSL.Electrical.Machines.PSAT.SixthOrder.Order6 order6Type2_1(
            Sn=100,
            P_0=0.160352698692006,
            Q_0=0.11859436505981,
            Vn=20000,
            V_b=400000,
            V_0=1,
            angle_0=0,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0) annotation (Placement(transformation(extent={{-140,-10},{-100,30}})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,50},{75,70}})));
        equation
          connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={-2.7875,13},
              points={{-10.5458,2},{3.0708,2},{3.0708,8},{21.0709,8}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={-18,7.5},
              points={{0,-7.5},{0,0},{0,7.5},{4.66667,7.5}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={-32,7.5},
              points={{-4.66667,7.5},{-4.66667,0},{0,0},{0,-7.5}}));
          connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
              visible=true,
              origin={3.5,-34.5},
              points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              points={{-48.3333,10},{-40,10},{-40,15},{-36.6667,15}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              points={{-48.3333,-20},{-40,-20},{-40,-35},{-31.6667,-35}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwFault.p, pwLine3.n) annotation (Line(
              points={{23.3333,-60},{23.3333,-44.5},{-8.33333,-44.5},{-8.33333,-35}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(order6Type2_1.p, pwLine2.p) annotation (Line(
              points={{-98,10.0993},{-94.5,10.0993},{-94.5,10},{-71.6667,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              points={{-71.6667,10},{-71.6667,-20},{-71.6667,-20}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.n, pwLine1.n) annotation (Line(
              points={{-48.3333,10},{-48.3333,-20},{-48.3333,-20}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(order6Type2_1.vf0, order6Type2_1.vf) annotation (Line(points={{-136,32},
                {-136,35},{-150,35},{-150,20},{-140,20}},                                                                           color={0,0,127}));
          connect(order6Type2_1.pm, order6Type2_1.pm0) annotation (Line(points={{-140,0},{-150,0},{-150,-15},{-136,-15},{-136,-12}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={-60,54.1417},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}),
            experiment(StopTime=20),
            __Dymola_experimentSetupOutput,
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Order6tesendTime;

        model InductiveMotorI_SIMBOpenline_Test "Order 1 inductive machine from PSAT, line opened at 2 s for 1 s"

          iPSL.Electrical.Machines.PSAT.InductionMachine.MotorTypeI motorTypeI(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.5,
            Q_0=0.286) annotation (Placement(transformation(
                extent={{-27,-22},{27,22}},
                rotation=180,
                origin={65,-16})));
          iPSL.Electrical.Branches.PwLine pwLine1(
            G=0,
            B=0,
            R=0.01,
            X=0.1) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,-38})));
          iPSL.Electrical.Branches.PwLine2Openings pwLine2(
            G=0,
            B=0,
            R=0.01,
            X=0.1,
            startTime=2,
            endTime=3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,4})));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=0) annotation (Placement(transformation(
                extent={{-16.5,-13.5},{16.5,13.5}},
                rotation=0,
                origin={-86.5,-15.5})));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{40,60},{64,80}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation (Line(
              points={{-104.65,-15.5},{-48.175,-15.5},{-48.175,4},{-26.5,4}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation (Line(
              points={{-38.1667,-38},{-48,-38},{-48,-15.5},{-104.65,-15.5}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, motorTypeI.p) annotation (Line(
              points={{8.5,4},{26,4},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.p, motorTypeI.p) annotation (Line(
              points={{20.1667,-38},{26,-38},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end InductiveMotorI_SIMBOpenline_Test;

        model InductiveMotorIII_SIMBOpenline_Test

          iPSL.Electrical.Machines.PSAT.InductionMachine.MotorTypeIII motorTypeI(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.251061717038311,
            Q_0=0.226568616630697) annotation (Placement(transformation(
                extent={{-27,-22},{27,22}},
                rotation=180,
                origin={65,-16})));
          iPSL.Electrical.Branches.PwLine pwLine1(
            G=0,
            R=0.01,
            X=0.1,
            B=1e-3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,-38})));
          iPSL.Electrical.Branches.PwLine2Openings pwLine2(
            G=0,
            R=0.01,
            X=0.1,
            startTime=2,
            endTime=3,
            B=1e-3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,4})));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=0) annotation (Placement(transformation(
                extent={{-16.5,-13.5},{16.5,13.5}},
                rotation=0,
                origin={-86.5,-15.5})));
          inner iPSL.Electrical.SystemBase SysData(fn=60) annotation (Placement(transformation(extent={{40,60},{64,80}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation (Line(
              points={{-104.65,-15.5},{-48.175,-15.5},{-48.175,4},{-26.5,4}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation (Line(
              points={{-38.1667,-38},{-48,-38},{-48,-15.5},{-104.65,-15.5}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, motorTypeI.p) annotation (Line(
              points={{8.5,4},{26,4},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.p, motorTypeI.p) annotation (Line(
              points={{20.1667,-38},{30,-38},{30,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end InductiveMotorIII_SIMBOpenline_Test;

        model InductiveMotorV_SIMBOpenline_Test

          iPSL.Electrical.Machines.PSAT.InductionMachine.MotorTypeV motorTypeI(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.251061717038311,
            Q_0=0.226568616630697) annotation (Placement(transformation(
                extent={{-27,-22},{27,22}},
                rotation=180,
                origin={65,-16})));
          iPSL.Electrical.Branches.PwLine pwLine1(
            G=0,
            B=0,
            R=0.01,
            X=0.1) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,-38})));
          iPSL.Electrical.Branches.PwLine2Openings pwLine2(
            G=0,
            B=0,
            R=0.01,
            X=0.1,
            startTime=2,
            endTime=3) annotation (Placement(transformation(
                extent={{-25,-16},{25,16}},
                rotation=180,
                origin={-9,4})));
          iPSL.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=0) annotation (Placement(transformation(
                extent={{-16.5,-13.5},{16.5,13.5}},
                rotation=0,
                origin={-86.5,-15.5})));
          inner iPSL.Electrical.SystemBase SysData(fn=60) annotation (Placement(transformation(extent={{40,60},{64,80}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation (Line(
              points={{-104.65,-15.5},{-48.175,-15.5},{-48.175,4},{-26.5,4}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation (Line(
              points={{-38.1667,-38},{-48,-38},{-48,-15.5},{-104.65,-15.5}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, motorTypeI.p) annotation (Line(
              points={{8.5,4},{26,4},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.p, motorTypeI.p) annotation (Line(
              points={{20.1667,-38},{26,-38},{26,-16},{42.32,-16}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end InductiveMotorV_SIMBOpenline_Test;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT;
    annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
    end Machines;

    package Controls

      package PSSE

        package ES

          model EXAC2 "SMIB system with one load and GENROE model"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            iPSL.Electrical.Controls.PSSE.ES.EXAC2.EXAC2 eXAC2_1(
              K_B=2,
              V_RMAX=2,
              V_RMIN=2,
              K_L=2,
              K_H=2,
              V_LR=2,
              VREF=1,
              K_A=400,
              T_A=0.02,
              V_AMAX=9,
              V_AMIN=-5.34,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              T_R=0.005,
              T_B=0.005,
              T_C=0.005) annotation (Placement(transformation(extent={{-54,-52},{-100,-30}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=180,
                  origin={-44,-44})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(gENROE.EFD0, eXAC2_1.EFD0) annotation (Line(points={{-58.4,-14},{-48,-14},{-48,-32.75},{-54.2875,-32.75}}, color={0,0,127}));
            connect(gENROE.XADIFD, eXAC2_1.XADIFD) annotation (Line(points={{-58.4,-18},{-50,-18},{-50,-35.5},{-54.1437,-35.5}}, color={0,0,127}));
            connect(gENROE.ETERM, eXAC2_1.ECOMP) annotation (Line(points={{-58.4,10},{-46,10},{-46,-38.25},{-54.2875,-38.25}}, color={0,0,127}));
            connect(eXAC2_1.EFD, gENROE.EFD) annotation (Line(points={{-100.719,-41},{-110,-41},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(eXAC2_1.VOTHSG, const.y) annotation (Line(points={{-54.2875,-43.75},{-51.1437,-43.75},{-51.1437,-44},{-48.4,-44}}, color={0,0,127}));
            connect(eXAC2_1.VUEL, const.y) annotation (Line(points={{-54.2875,-46.5},{-50,-46.5},{-50,-44},{-48.4,-44}}, color={0,0,127}));
            connect(eXAC2_1.VOEL, const.y) annotation (Line(points={{-54.2875,-49.25},{-50,-49.25},{-50,-44},{-48.4,-44}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXAC2;

          model ESAC2A "SMIB model example of GENROU with Excitation System ESAC2A"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROU.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-108,-14},{-80,16}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=180,
                  origin={-42,-26})));
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant const4(k=1000) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={-41,-45})));
            Modelica.Blocks.Sources.Constant const5(k=-1000) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={-41,-61})));
            iPSL.Electrical.Controls.PSSE.ES.ESAC2A.ESAC2A eSAC2A annotation (Placement(transformation(extent={{-74,-70},{-144,-24}})));
          equation
            connect(eSAC2A.EFD0, generator.EFD0) annotation (Line(
                points={{-71.025,-60.0333},{-60,-60.0333},{-60,-9.5},{-78.88,-9.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const.y, eSAC2A.VOTHSG) annotation (Line(
                points={{-46.4,-26},{-63.25,-26},{-63.25,-26.6067},{-71.375,-26.6067}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, eSAC2A.XADIFD) annotation (Line(
                points={{-78.88,-12.5},{-56,-12.5},{-56,-39.4867},{-71.025,-39.4867}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSAC2A.VOEL, const4.y) annotation (Line(
                points={{-71.375,-45.9267},{-58.6875,-45.9267},{-58.6875,-45},{-46.5,-45}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const5.y, eSAC2A.VUEL) annotation (Line(
                points={{-46.5,-61},{-54,-61},{-54,-52.3667},{-71.375,-52.3667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PELEC, eSAC2A.ECOMP) annotation (Line(
                points={{-78.88,-6.5},{-64,-6.5},{-64,-33.0467},{-71.375,-33.0467}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-78.88,-3.5},{-74,-3.5},{-74,20},{-110,20},{-110,8.5},{-107.72,8.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSAC2A.EFD, generator.EFD) annotation (Line(points={{-145.75,-47.3067},{-150,-47.3067},{-150,-6.5},{-107.72,-6.5}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-78.6,1},{-58.3,1},{-58.3,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESAC2A;

          model ESST4B "SMIB model example of GENROU with Excitation System ESST4B"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROU.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-120,-16},{-92,18}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=0,
                  origin={-98,-52})));
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant const5(k=0) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-97,-37})));
            iPSL.Electrical.Controls.PSSE.ES.ESST4B.ESST4B eSST4B annotation (Placement(transformation(
                  extent={{-16,-11},{16,11}},
                  rotation=0,
                  origin={-62,-3})));
            inner Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          initial equation
            eSST4B.Vr0 = generator.vr0;
            eSST4B.Vi0 = generator.vi0;
            eSST4B.Ir0 = generator.ir0;
            eSST4B.Ii0 = generator.ii0;

          equation
            connect(generator.p, eSST4B.Gen_terminal) annotation (Line(
                points={{-90.6,1},{-66.7,1},{-66.7,0.3},{-76.8364,0.3}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(const.y, eSST4B.VOTHSG) annotation (Line(
                points={{-93.6,-52},{-86,-52},{-86,-2.10625},{-79.3818,-2.10625}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, eSST4B.EFD0) annotation (Line(
                points={{-90.88,-10.9},{-90,-10.9},{-90,-14.0688},{-79.5273,-14.0688}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const5.y, eSST4B.VUEL) annotation (Line(
                points={{-91.5,-37},{-84,-37},{-84,-8.15625},{-79.5273,-8.15625}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-90.88,-4.1},{-70,-4.1},{-70,22},{-102,22},{-102,9.5},{-119.72,9.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSST4B.EFD, generator.EFD) annotation (Line(
                points={{-53.2727,-9.1875},{-48,-9.1875},{-48,-24},{-124,-24},{-124,-7.5},{-119.72,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, eSST4B.XADIFD) annotation (Line(
                points={{-90.88,-14.3},{-90.88,-20},{-94,-20},{-94,-11.0438},{-79.3818,-11.0438}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PELEC, eSST4B.ECOMP) annotation (Line(
                points={{-90.88,-7.5},{-68,-7.5},{-68,-5.40625},{-79.3818,-5.40625}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSST4B.Bus, GEN1.p) annotation (Line(points={{-55.1636,0.3},{-47.5818,0.3},{-47.5818,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESST4B;

          model URST5T "SMIB model example of GENROU with Excitation System URST5T"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROU.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-104,-16},{-76,18}})));
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant VOEL(k=1000) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-87,-67})));
            iPSL.Electrical.Controls.PSSE.ES.URST5T.URST5T uRST5T annotation (Placement(transformation(extent={{-56,-40},{-12,-14}})));
            Modelica.Blocks.Sources.Constant VUEL(k=-1000) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-73,-81})));
            Modelica.Blocks.Sources.Constant VOTHSG(k=0) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-73,-55})));
            Modelica.Blocks.Sources.Constant VREF(k=0) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-83,-33})));
            inner Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(VUEL.y, uRST5T.VUEL) annotation (Line(
                points={{-67.5,-81},{-58.25,-81},{-58.25,-22.0437},{-55.2667,-22.0437}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOEL.y, uRST5T.VOEL) annotation (Line(
                points={{-81.5,-67},{-60,-67},{-60,-25.4563},{-55.2667,-25.4563}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOTHSG.y, uRST5T.VOTHSG) annotation (Line(
                points={{-67.5,-55},{-62,-55},{-62,-29.5188},{-55.9185,-29.5188}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, uRST5T.XADIFD) annotation (Line(
                points={{-74.88,-14.3},{-74.88,-34.0688},{-55.2667,-34.0688}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, uRST5T.EFD0) annotation (Line(
                points={{-74.88,-10.9},{-64,-10.9},{-64,-38.2938},{-55.2667,-38.2938}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-74.88,-4.1},{-70,-4.1},{-70,22},{-104,22},{-104,9.5},{-103.72,9.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PELEC, uRST5T.ECOMP) annotation (Line(
                points={{-74.88,-7.5},{-66,-7.5},{-66,-15.7062},{-55.2667,-15.7062}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(uRST5T.EFD, generator.EFD) annotation (Line(
                points={{-12,-26.1875},{-14,-26.1875},{-14,-44},{-104,-44},{-104,-7.5},{-103.72,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VREF.y, uRST5T.V_REF) annotation (Line(
                points={{-77.5,-33},{-66,-33},{-66,-18.9563},{-55.2667,-18.9563}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.p, GEN1.p) annotation (Line(points={{-74.6,1},{-57.3,1},{-57.3,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end URST5T;

          model SEXS "SMIB model example of GENROU with Excitation System EXST1"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            iPSL.Electrical.Machines.PSSE.GENROU.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-110,-20},{-70,20}})));
            iPSL.Electrical.Controls.PSSE.ES.SEXS.SEXS sEXS(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              T_E=0.1,
              E_MIN=-10,
              E_MAX=10,
              Ec0=1) annotation (Placement(transformation(extent={{-70,-54},{-108,-26}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-50,-40})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-109.6,10},{-114,10},{-114,26},{-60,26},{-60,-6},{-68.4,-6}},color={0,0,127}));
            connect(gENROE.EFD0, sEXS.EFD0) annotation (Line(points={{-68.4,-14},{-60,-14},{-60,-48.75},{-71.14,-48.75}}, color={0,0,127}));
            connect(gENROE.ETERM, sEXS.ECOMP) annotation (Line(points={{-68.4,10},{-64,10},{-64,-31.25},{-71.14,-31.25}}, color={0,0,127}));
            connect(sEXS.VOEL, const.y) annotation (Line(points={{-71.14,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VOTHSG, const.y) annotation (Line(points={{-71.14,-34.75},{-64,-34.75},{-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VUEL, const.y) annotation (Line(points={{-71.14,-45.25},{-64,-45.25},{-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.EFD, gENROE.EFD) annotation (Line(points={{-109.14,-40},{-114,-40},{-114,-10},{-109.6,-10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-68,0},{-40,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{120,100}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"),    Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
          end SEXS;

          model SCRX "SMIB model example of GENROU with Excitation System EXST1"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            iPSL.Electrical.Machines.PSSE.GENROU.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-112,-20},{-72,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-52,-36})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX.SCRX sCRX(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              E_MIN=-10,
              E_MAX=10,
              C_SWITCH=false,
              r_cr_fd=0,
              V_c0=1,
              V_0=1,
              T_E=0.005) annotation (Placement(transformation(extent={{-74,-58},{-108,-30}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-111.6,10},{-116,10},{-116,26},{-62,26},{-62,-6},{-70.4,-6}},color={0,0,127}));
            connect(sCRX.EFD, gENROE.EFD) annotation (Line(points={{-108.567,-43.86},{-116,-43.86},{-116,-10},{-111.6,-10}},color={0,0,127}));
            connect(gENROE.ETERM, sCRX.ECOMP) annotation (Line(points={{-70.4,10},{-66,10},{-66,-31.82},{-74.1417,-31.82}}, color={0,0,127}));
            connect(const.y, sCRX.VOTHSG) annotation (Line(points={{-56.4,-36},{-74.1417,-36},{-74.1417,-35.74}}, color={0,0,127}));
            connect(sCRX.VOEL, sCRX.VOTHSG) annotation (Line(points={{-74.1417,-39.1},{-70,-39.1},{-70,-36},{-74.1417,-36},{-74.1417,-35.74}}, color={0,0,127}));
            connect(sCRX.VUEL, sCRX.VOTHSG) annotation (Line(points={{-74.1417,-42.74},{-70,-42.74},{-70,-36},{-74.1417,-36},{-74.1417,-35.74}}, color={0,0,127}));
            connect(sCRX.XADIFD, gENROE.XADIFD) annotation (Line(points={{-73.8583,-45.82},{-64,-45.82},{-64,-18},{-70.4,-18}}, color={0,0,127}));
            connect(sCRX.EFD0, gENROE.EFD0) annotation (Line(points={{-74.1417,-55.34},{-62,-55.34},{-62,-14},{-70.4,-14}}, color={0,0,127}));
            connect(sCRX.ETERM, sCRX.ECOMP) annotation (Line(points={{-73.8583,-50.44},{-66,-50.44},{-66,-31.82},{-74.1417,-31.82}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-70,0},{-70,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{120,100}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"),    Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
          end SCRX;

          model EXAC1 "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            iPSL.Electrical.Controls.PSSE.ES.EXAC1.EXAC1 eXAC1_1(
              K_A=400,
              T_A=0.02,
              V_RMAX=9,
              V_RMIN=-5.43,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              T_R=0.004,
              T_B=0.004,
              T_C=0.004) annotation (Placement(transformation(extent={{-60,-50},{-98,-24}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eXAC1_1.EFD, gENROE.EFD) annotation (Line(points={{-98.95,-37},{-110,-37},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eXAC1_1.XADIFD, gENROE.XADIFD) annotation (Line(points={{-60.95,-27.25},{-56,-27.25},{-56,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eXAC1_1.VOTHSG, const.y) annotation (Line(points={{-60.95,-30.5},{-48,-30.5},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.VUEL, const.y) annotation (Line(points={{-61.14,-41.875},{-48,-42},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.VOEL, const.y) annotation (Line(points={{-60.95,-45.125},{-48,-44},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-60.95,-37},{-52,-37},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eXAC1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-60.95,-48.2125},{-54,-48.2125},{-54,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXAC1;

          model EXST1 "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            iPSL.Electrical.Controls.PSSE.ES.EXST1.EXST1 eXST1_1(
              V_IMAX=10,
              V_IMIN=-10,
              T_R=0.02,
              T_B=1,
              K_A=80,
              T_A=0.05,
              V_RMAX=8,
              V_RMIN=-3,
              K_C=0.2,
              K_F=0.1,
              T_F=1,
              T_C=0.1) annotation (Placement(transformation(extent={{-58,-58},{-100,-28}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eXST1_1.EFD, gENROE.EFD) annotation (Line(points={{-99,-42},{-110,-42},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eXST1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-58.5,-31.1},{-50,-31.1},{-50,10},{-58.4,10}}, color={0,0,127}));
            connect(eXST1_1.ETERM, gENROE.ETERM) annotation (Line(points={{-58.5,-34.7},{-50,-34.7},{-50,10},{-58.4,10}}, color={0,0,127}));
            connect(const.y, eXST1_1.VOEL) annotation (Line(points={{-41,-46},{-58.5,-46},{-58.5,-46.7}}, color={0,0,127}));
            connect(eXST1_1.VOTHSG, eXST1_1.VOEL) annotation (Line(points={{-58.5,-43.1},{-50,-43.1},{-50,-46},{-58.5,-46},{-58.5,-46.7}}, color={0,0,127}));
            connect(eXST1_1.VUEL, eXST1_1.VOEL) annotation (Line(points={{-58.5,-50.5},{-50,-50.5},{-50,-46},{-58.5,-46},{-58.5,-46.7}}, color={0,0,127}));
            connect(eXST1_1.XADIFD, gENROE.XADIFD) annotation (Line(points={{-58.5,-38.9},{-54,-38.9},{-54,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eXST1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-66.1,-54.5},{-66.1,-60},{-48,-60},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXST1;

          model ESST1A "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-56,-60},{-108,-30}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-90},{-40,-70}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-18,-120},{-38,-100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-80},{-78.7717,-80},{-78.7717,-59.0438}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-85.2175,-59.0531},{-85.2175,-80},{-78.7717,-80},{-78.7717,-59.0438}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-110},{-91.75,-110},{-91.75,-59.0625}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-109.083,-45.0375},{-112,-45.0375},{-112,-10},{-99.6,-10}}, color={0,0,127}));
            connect(const.y, eSST1A.VUEL1) annotation (Line(points={{-41,-46},{-46,-46},{-46,-68},{-72.2175,-68},{-72.2175,-59.0625}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, eSST1A.VUEL1) annotation (Line(points={{-57.0833,-32.8125},{-46,-32.8125},{-46,-68},{-72.2175,-68},{-72.2175,-59.0625}}, color={0,0,127}));
            connect(eSST1A.VOTHSG2, eSST1A.VUEL1) annotation (Line(points={{-57.0833,-36.5625},{-46,-36.5625},{-46,-68},{-72.2175,-68},{-72.2175,-59.0625}}, color={0,0,127}));
            connect(gENROE.ETERM, eSST1A.ECOMP) annotation (Line(points={{-58.4,10},{-52,10},{-52,-45},{-57.0833,-45}}, color={0,0,127}));
            connect(eSST1A.VT, eSST1A.ECOMP) annotation (Line(points={{-57.2458,-49.7344},{-52,-49.7344},{-52,-45},{-57.0833,-45}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-57.0833,-53.4094},{-50,-53.4094},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-57.0833,-57.1875},{-48,-57.1875},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESST1A;

          model IEEEX1 "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-52},{-40,-32}})));
            iPSL.Electrical.Controls.PSSE.ES.IEEEX1.IEEEX1 iEEEX1_1(
              T_R=0.04,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMAX=3.9,
              V_RMIN=-3.9,
              T_E=0.5,
              K_F=0.07,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_E=0) annotation (Placement(transformation(extent={{-56,-72},{-114,-36}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(iEEEX1_1.EFD, gENROE.EFD) annotation (Line(points={{-115.208,-54},{-118,-54},{-118,-10},{-99.6,-10}}, color={0,0,127}));
            connect(iEEEX1_1.VOTHSG, const.y) annotation (Line(points={{-57.2083,-61.5},{-48.1116,-61.5},{-48.1116,-42},{-41,-42}},color={0,0,127}));
            connect(iEEEX1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-57.2083,-67.5},{-54,-67.5},{-54,-14},{-58.4,-14}}, color={0,0,127}));
            connect(iEEEX1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-57.2083,-54},{-52,-54},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(iEEEX1_1.VOEL, const.y) annotation (Line(points={{-57.2083,-46.5},{-46,-46.5},{-46,-42},{-41,-42}},color={0,0,127}));
            connect(iEEEX1_1.VUEL, const.y) annotation (Line(points={{-57.2083,-40.5},{-46,-40.5},{-46,-42},{-41,-42}},color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEEX1;

          model ESAC1A "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-28,-58},{-38,-48}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-28,-80},{-38,-70}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-28,-100},{-38,-90}})));
            iPSL.Electrical.Controls.PSSE.ES.ESAC1A.ESAC1A eSAC1A(
              T_R=0.04,
              T_B=2,
              T_C=10,
              K_A=400,
              T_A=0.02,
              V_AMAX=9,
              V_AMIN=-5.34,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              V_RMAX=3,
              V_RMIN=-3) annotation (Placement(transformation(extent={{-52,-58},{-106,-38}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSAC1A.VOTHSG, const.y) annotation (Line(points={{-52.587,-53},{-52.587,-53},{-38.5,-53}}, color={0,0,127}));
            connect(gENROE.ETERM, eSAC1A.ECOMP) annotation (Line(points={{-58.4,10},{-32,10},{-32,-43},{-52.587,-43}}, color={0,0,127}));
            connect(eSAC1A.EFD0, gENROE.EFD0) annotation (Line(points={{-84.8696,-57},{-84.8696,-62},{-46,-62},{-46,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.XADIFD, eSAC1A.XADIFD) annotation (Line(points={{-58.4,-18},{-44,-18},{-44,-64},{-77.7674,-64},{-77.7674,-57.15}}, color={0,0,127}));
            connect(eSAC1A.EFD, gENROE.EFD) annotation (Line(points={{-106.587,-48},{-110,-48},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(const1.y, eSAC1A.VUEL) annotation (Line(points={{-38.5,-75},{-63.7391,-75},{-63.7391,-57.1}}, color={0,0,127}));
            connect(const2.y, eSAC1A.VOEL) annotation (Line(points={{-38.5,-95},{-38.5,-95},{-70.7591,-95},{-70.7591,-57.15}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESAC1A;

          model ESDC1A "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-28,-46},{-38,-36}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-28,-60},{-38,-50}})));
            iPSL.Electrical.Controls.PSSE.ES.ESDC1A.ESDC1A eSDC1A(
              T_R=0.04,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMIN=-3.9,
              K_E=0,
              T_E=0.5,
              K_F=0.07,
              V_RMAX=0) annotation (Placement(transformation(extent={{-60,-50},{-100,-36}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSDC1A.EFD, gENROE.EFD) annotation (Line(points={{-101.111,-43},{-106,-43},{-106,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSDC1A.EFD0, gENROE.EFD0) annotation (Line(points={{-75.5556,-48.95},{-75.5556,-58},{-48,-58},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.ETERM, eSDC1A.ECOMP) annotation (Line(points={{-58.4,10},{-54,10},{-54,-38},{-58,-38},{-58,-37.925},{-61.1111,-37.925}}, color={0,0,127}));
            connect(eSDC1A.VOTHSG, const.y) annotation (Line(points={{-61.1111,-41.25},{-49.5556,-41.25},{-49.5556,-41},{-38.5,-41}}, color={0,0,127}));
            connect(eSDC1A.VOEL, const.y) annotation (Line(points={{-61.1111,-44.75},{-42,-44.75},{-42,-41},{-38.5,-41}}, color={0,0,127}));
            connect(eSDC1A.VUEL, const1.y) annotation (Line(points={{-61.1111,-48.25},{-54,-48.25},{-54,-55},{-38.5,-55}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-58,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESDC1A;

          model ESDC2A "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-104,-20},{-64,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-32,-46},{-42,-36}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-32,-60},{-42,-50}})));
            iPSL.Electrical.Controls.PSSE.ES.ESDC2A.ESDC2A eSDC2A(
              T_R=0.04,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMIN=-3.9,
              T_E=0.5,
              K_F=0.07,
              V_RMAX=0,
              K_E=0) annotation (Placement(transformation(extent={{-62,-50},{-104,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-103.6,10},{-114,10},{-114,26},{-52,26},{-52,-6},{-62.4,-6}}, color={0,0,127}));
            connect(eSDC2A.EFD, gENROE.EFD) annotation (Line(points={{-105.05,-41},{-112,-41},{-112,-10},{-103.6,-10}}, color={0,0,127}));
            connect(gENROE.ETERM, eSDC2A.ECOMP) annotation (Line(points={{-62.4,10},{-56,10},{-56,-34.25},{-63.05,-34.25}}, color={0,0,127}));
            connect(eSDC2A.VOTHSG, const.y) annotation (Line(points={{-63.05,-39.2},{-46,-39.2},{-46,-41},{-42.5,-41}}, color={0,0,127}));
            connect(eSDC2A.VT, eSDC2A.ECOMP) annotation (Line(points={{-80.9,-48.65},{-80.9,-56},{-56,-56},{-56,-34.25},{-63.05,-34.25}}, color={0,0,127}));
            connect(eSDC2A.EFD0, gENROE.EFD0) annotation (Line(points={{-72.5,-48.65},{-72.5,-54},{-58,-54},{-58,-14},{-62.4,-14}}, color={0,0,127}));
            connect(eSDC2A.VOEL, const.y) annotation (Line(points={{-63.05,-43.25},{-46,-43.25},{-46,-41},{-42.5,-41}}, color={0,0,127}));
            connect(const1.y, eSDC2A.VUEL) annotation (Line(points={{-42.5,-55},{-50,-55},{-50,-47.75},{-63.05,-47.75}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-62,0},{-51,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESDC2A;

          model IEEET2 "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-108,-20},{-68,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-28,-50},{-48,-30}})));
            iPSL.Electrical.Controls.PSSE.ES.IEEET2.IEEET2 iEEET2_1(
              T_R=0.02,
              K_A=200,
              T_A=0.001,
              T_E=0.55,
              K_F=0.06,
              T_F1=0.3,
              T_F2=0.6,
              E_1=2.85,
              S_EE_1=0.3,
              E_2=3.8,
              S_EE_2=0.6,
              V_RMIN=-1,
              K_E=0,
              V_RMAX=0) annotation (Placement(transformation(extent={{-74,-58},{-106,-32}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-107.6,10},{-118,10},{-118,26},{-56,26},{-56,-6},{-66.4,-6}}, color={0,0,127}));
            connect(iEEET2_1.EFD, gENROE.EFD) annotation (Line(points={{-107.2,-45},{-118,-45},{-118,-10},{-107.6,-10}}, color={0,0,127}));
            connect(iEEET2_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-74.5333,-34.6},{-58,-34.6},{-58,10},{-66.4,10}}, color={0,0,127}));
            connect(iEEET2_1.EFD0, gENROE.EFD0) annotation (Line(points={{-74.5333,-55.4},{-56,-55.4},{-56,-14},{-66.4,-14}}, color={0,0,127}));
            connect(iEEET2_1.VOTHSG, const.y) annotation (Line(points={{-74.5333,-39.8},{-55.3333,-39.8},{-55.3333,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VOEL, const.y) annotation (Line(points={{-74.5333,-45},{-50,-45},{-50,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VUEL, const.y) annotation (Line(points={{-74.5333,-50.2},{-50,-50.2},{-50,-40},{-49,-40}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-66,0},{-54,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEET2;

          model ST5B "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Controls.PSSE.ES.ST5B.ST5B sT5B(
              T_R=0,
              T_C1=0.8,
              T_B1=6,
              T_C2=0.08,
              T_B2=0.01,
              T_UC1=2,
              T_UB1=10,
              T_UC2=0.1,
              T_UB2=0.05,
              T_OC1=0.1,
              T_OB1=2,
              T_OC2=0.08,
              T_OB2=0.08,
              K_C=0.004,
              T_1=0.001,
              K_R=200,
              V_RMAX=5,
              V_RMIN=-4) annotation (Placement(transformation(extent={{-64,-76},{-124,-44}})));
            Modelica.Blocks.Sources.Constant PSS_off(k=0) annotation (Placement(transformation(extent={{-140,-102},{-128,-90}})));
            Modelica.Blocks.Sources.Constant VOEL(k=100) annotation (Placement(transformation(extent={{-140,-122},{-128,-110}})));
            Modelica.Blocks.Sources.Constant VUEL(k=-100) annotation (Placement(transformation(extent={{-140,-142},{-128,-130}})));
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-112,-20},{-72,20}})));
          equation
            connect(sT5B.ETERM, sT5B.ECOMP) annotation (Line(points={{-65,-56},{-50,-56},{-50,-48},{-65,-48}}, color={0,0,127}));
            connect(PSS_off.y, sT5B.VOTHSG) annotation (Line(points={{-127.4,-96},{-97,-96},{-97,-74.6667}}, color={0,0,127}));
            connect(VOEL.y, sT5B.VOEL) annotation (Line(points={{-127.4,-116},{-89,-116},{-89,-74.6667}}, color={0,0,127}));
            connect(VUEL.y, sT5B.VUEL) annotation (Line(points={{-127.4,-136},{-81,-136},{-81,-74.6667}}, color={0,0,127}));
            connect(gENROE.ETERM, sT5B.ECOMP) annotation (Line(points={{-70.4,10},{-50,10},{-50,-48},{-65,-48}}, color={0,0,127}));
            connect(sT5B.XADIFD, gENROE.XADIFD) annotation (Line(points={{-65,-64},{-60,-64},{-60,-18},{-70.4,-18}}, color={0,0,127}));
            connect(sT5B.EFD0, gENROE.EFD0) annotation (Line(points={{-65,-72},{-56,-72},{-56,-14},{-70.4,-14}}, color={0,0,127}));
            connect(sT5B.EFD, gENROE.EFD) annotation (Line(points={{-125,-60},{-128,-60},{-128,-10},{-111.6,-10}}, color={0,0,127}));
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-111.6,10},{-128,10},{-128,30},{-60,30},{-60,-6},{-70.4,-6}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-70,0},{-55,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ST5B;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end ES;

        package TG

          model IEESGO "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENSAL.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.028,
              Tppq0=0.0358,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-90,-10},{-70,10}})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX.SCRX SCRX(
              V_0=1,
              V_c0=1,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false,
              T_AT_B=0.1) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-80,-34})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-50,-34})));
            iPSL.Electrical.Controls.PSSE.TG.IEESGO iEESGO(
              T_1=0.01,
              T_2=0.0,
              T_3=0.15,
              T_4=0.3,
              T_5=8.0,
              T_6=0.4,
              K_2=0.7,
              K_3=0.43,
              P_MAX=1.0,
              P_MIN=0.0,
              K_1=0.1) annotation (Placement(transformation(extent={{-64,24},{-96,38}})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-62.15,-29.04},{-53.67,-29.04},{-53.67,-34},{-52.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-62.15,-33.2},{-53.67,-33.2},{-53.67,-34},{-52.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOTHSG, const.y) annotation (Line(
                points={{-62.15,-37.04},{-53.67,-37.04},{-53.67,-34},{-52.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-69.2,-7},{-69.2,-14.64},{-62.15,-14.64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.EFD, generator.EFD) annotation (Line(points={{-98.6,-27.76},{-104,-27.76},{-104,-5},{-89.8,-5}}, color={0,0,127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation (Line(points={{-69.2,5},{-44,5},{-44,-41.52},{-62.15,-41.52}}, color={0,0,127}));
            connect(SCRX.ETERM, SCRX.ECOMP) annotation (Line(points={{-61.85,-20.24},{-44,-20.24},{-44,-41.52},{-62.15,-41.52}}, color={0,0,127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-69.2,-9},{-52,-9},{-52,-25.52},{-61.85,-25.52}}, color={0,0,127}));
            connect(iEESGO.SPEED, generator.SPEED) annotation (Line(points={{-64.8,35},{-62,35},{-62,9},{-69.2,9}}, color={0,0,127}));
            connect(iEESGO.PMECH, generator.PMECH) annotation (Line(points={{-97,32},{-104,32},{-104,5},{-89.8,5}}, color={0,0,127}));
            connect(iEESGO.PMECH0, generator.PMECH0) annotation (Line(points={{-64.8,28},{-62,28},{-62,-3},{-69.2,-3}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-69,0},{-54.5,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEESGO;

          model HYGOV "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENSAL.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.028,
              Tppq0=0.0358,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-96,-10},{-76,10}})));
            iPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(
              VELM=0.02,
              G_MAX=0.415,
              R=0.05,
              r=0.3,
              T_r=5,
              T_f=0.05,
              T_g=0.5,
              G_MIN=0,
              T_w=1.25,
              A_t=1.2,
              D_turb=0.2,
              q_NL=0.08) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-81,38})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX.SCRX SCRX(
              V_0=1,
              V_c0=1,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false,
              T_AT_B=0.1) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-86,-34})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-56,-34})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-68.15,-29.04},{-59.67,-29.04},{-59.67,-34},{-58.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-68.15,-33.2},{-59.67,-33.2},{-59.67,-34},{-58.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOTHSG, const.y) annotation (Line(
                points={{-68.15,-37.04},{-59.67,-37.04},{-59.67,-34},{-58.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-75.2,-7},{-75.2,-14.64},{-68.15,-14.64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-75.2,-3},{-52,-3},{-52,45},{-62.475,45}}, color={0,0,127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-75.2,9},{-58,9},{-58,31},{-62.475,31}}, color={0,0,127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation (Line(points={{-100.95,38},{-110,38},{-110,5},{-95.8,5}},color={0,0,127}));
            connect(SCRX.EFD, generator.EFD) annotation (Line(points={{-104.6,-27.76},{-110,-27.76},{-110,-5},{-95.8,-5}}, color={0,0,127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation (Line(points={{-75.2,5},{-50,5},{-50,-41.52},{-68.15,-41.52}}, color={0,0,127}));
            connect(SCRX.ETERM, SCRX.ECOMP) annotation (Line(points={{-67.85,-20.24},{-50,-20.24},{-50,-41.52},{-68.15,-41.52}}, color={0,0,127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-75.2,-9},{-58,-9},{-58,-25.52},{-67.85,-25.52}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-75,0},{-58,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end HYGOV;

          model GGOV "three phase to ground fault test of GGOV"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROU.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571) annotation (Placement(transformation(extent={{-100,-16},{-60,18}})));
            iPSL.Electrical.Controls.PSSE.TG.GGOV1.GGOV1 gGOV1pele(
              R=0.04,
              T_pelec=1,
              maxerr=0.05,
              minerr=-0.05,
              Kpgov=10,
              Kigov=2,
              Kdgov=0,
              Tdgov=1,
              Vmax=1,
              Vmin=0.15,
              Tact=0.5,
              Kturb=1.5,
              Wfnl=0.2,
              Tb=0.1,
              Tc=0,
              Teng=0,
              Tfload=3,
              Kpload=2,
              Kiload=0.67,
              Ldref=1,
              Dm=0,
              Ropen=0.1,
              Rclose=-0.1,
              Kimw=0,
              Aset=0.1,
              Ka=10,
              Ta=0.1,
              Trate=0,
              db=0,
              Tsa=4,
              Tsb=5,
              Rup=99,
              Rdown=-99,
              DELT=0.005,
              Flag=0) annotation (Placement(transformation(
                  extent={{-20,-18},{20,18}},
                  rotation=180,
                  origin={-68,40})));
          equation
            connect(gGOV1pele.PELEC, generator.PELEC) annotation (Line(
                points={{-43.2414,48.5304},{-34,48.5304},{-34,-7.5},{-58.4,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, generator.EFD) annotation (Line(
                points={{-58.4,-10.9},{-52,-10.9},{-52,-30},{-102,-30},{-102,-7.5},{-99.6,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gGOV1pele.PMECH, generator.PMECH) annotation (Line(points={{-84.5517,40.7826},{-106,40.7826},{-106,9.5},{-99.6,9.5}}, color={0,0,127}));
            connect(generator.SPEED, gGOV1pele.SPEED) annotation (Line(points={{-58.4,16.3},{-40,16.3},{-40,31.3913},{-43.3103,31.3913}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-58,1},{-50,1},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end GGOV;

          model TGOV1 "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            iPSL.Electrical.Controls.PSSE.TG.TGOV1 tGOV1_1(
              R=0.04,
              D_t=0,
              T_1=0.4,
              T_2=2,
              T_3=6,
              V_MAX=0.86,
              V_MIN=0.3) annotation (Placement(transformation(extent={{-72,32},{-88,44}})));
          equation
            connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-110,-10},{-110,-30},{-48,-30},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(tGOV1_1.SPEED, gENROE.SPEED) annotation (Line(points={{-73,41},{-52,41},{-52,18},{-58.4,18}}, color={0,0,127}));
            connect(tGOV1_1.PMECH0, gENROE.PMECH0) annotation (Line(points={{-73,35},{-48,35},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(tGOV1_1.PMECH, gENROE.PMECH) annotation (Line(points={{-89,38},{-110,38},{-110,10},{-99.6,10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGOV1;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end TG;

        package PSS

          model STAB3 "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENSAL.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.28000E-01,
              Tppq0=0.35000E-01,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-106,-12},{-78,14}})));
            iPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM=0.02, G_MAX=0.415) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-83,30})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX.SCRX SCRX(
              V_0=1,
              V_c0=1,
              T_AT_B=0.01,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-94,-36})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-68,-34})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-76.15,-31.04},{-71.67,-31.04},{-71.67,-34},{-70.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-76.15,-35.2},{-71.67,-35.2},{-71.67,-34},{-70.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-76.88,-8.1},{-74,-8.1},{-74,-16.64},{-76.15,-16.64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-76.88,-10.7},{-70,-10.7},{-70,-27.52},{-75.85,-27.52}}, color={0,0,127}));
            connect(SCRX.ECOMP, generator.ETERM) annotation (Line(points={{-76.15,-43.52},{-66,-43.52},{-66,7.5},{-76.88,7.5}}, color={0,0,127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-76.88,12.7},{-58,12.7},{-58,23},{-64.475,23}}, color={0,0,127}));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-76.88,-2.9},{-64,-2.9},{-64,10},{-48,10},{-48,37},{-64.475,37}}, color={0,0,127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation (Line(points={{-102.95,30},{-112,30},{-112,7.5},{-105.72,7.5}}, color={0,0,127}));
            connect(generator.EFD, SCRX.EFD) annotation (Line(points={{-105.72,-5.5},{-116,-5.5},{-116,-29.76},{-112.6,-29.76}}, color={0,0,127}));
            connect(SCRX.VOTHSG, const.y) annotation (Line(points={{-76.15,-39.04},{-74,-39.04},{-74,-36},{-71.67,-35.2},{-71.67,-34},{-70.2,-34}}, color={0,0,127}));
            connect(SCRX.ETERM, generator.ETERM) annotation (Line(points={{-75.85,-22.24},{-66,-22},{-66,7.5},{-76.88,7.5}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-76.6,1},{-58.3,1},{-58.3,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end STAB3;

          model STABNI "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENSAL.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.28000E-01,
              Tppq0=0.35000E-01,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-98,-14},{-70,12}})));
            iPSL.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM=0.02, G_MAX=0.415) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-75,28})));
            iPSL.Electrical.Controls.PSSE.ES.SCRX.SCRX SCRX(
              V_0=1,
              V_c0=1,
              T_AT_B=0.01,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-86,-38})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-60,-36})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-68.15,-33.04},{-63.67,-33.04},{-63.67,-36},{-62.2,-36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-68.15,-37.2},{-63.67,-37.2},{-63.67,-36},{-62.2,-36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-68.88,-10.1},{-66,-10.1},{-66,-18.64},{-68.15,-18.64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-68.88,-4.9},{-58,-4.9},{-58,8},{-48,8},{-48,35},{-56.475,35}}, color={0,0,127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-68.88,10.7},{-56,10.7},{-52,10.7},{-52,22},{-52,21},{-56.475,21}}, color={0,0,127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-68.88,-12.7},{-62,-12.7},{-62,-29.52},{-67.85,-29.52}}, color={0,0,127}));
            connect(SCRX.ECOMP, SCRX.ETERM) annotation (Line(points={{-68.15,-45.52},{-52,-45.52},{-52,-24.24},{-67.85,-24.24}}, color={0,0,127}));
            connect(generator.ETERM, SCRX.ETERM) annotation (Line(points={{-68.88,5.5},{-52,5.5},{-52,-24.24},{-67.85,-24.24}}, color={0,0,127}));
            connect(SCRX.VOTHSG, const.y) annotation (Line(points={{-68.15,-41.04},{-64,-41.04},{-64,-38},{-63.67,-37.2},{-63.67,-36},{-62.2,-36}}, color={0,0,127}));
            connect(generator.PMECH, HYGOV.PMECH0) annotation (Line(points={{-97.72,5.5},{-110,5.5},{-110,14},{-48,14},{-48,35},{-56.475,35}}, color={0,0,127}));
            connect(SCRX.EFD, generator.EFD) annotation (Line(points={{-104.6,-31.76},{-110,-31.76},{-110,-7.5},{-97.72,-7.5}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-68.6,-1},{-53.3,-1},{-53.3,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end STABNI;

          model PSS2A "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-86},{-40,-66}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-56,-90},{-108,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-120},{-40,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-18,-150},{-38,-130}})));
            iPSL.Electrical.Controls.PSSE.PSS.PSS2A.PSS2A pSS2A(
              T_w2=5,
              T_6=0,
              T_w3=5,
              T_w4=5,
              T_7=5,
              K_S2=0.758,
              K_S3=1,
              T_8=0.12,
              T_9=0.1,
              K_S1=2,
              T_1=0.47,
              T_2=0.07,
              T_3=0.47,
              T_4=0.07,
              V_STMAX=0.1,
              V_STMIN=-0.1,
              M=5,
              N=1,
              T_w1=0) annotation (Placement(transformation(extent={{-156,-40},{-118,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-57.0833,-75},{-52,-75},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-110},{-78.7717,-110},{-78.7717,-89.0438}}, color={0,0,127}));
            connect(eSST1A.VUEL1, const.y) annotation (Line(points={{-72.2175,-89.0625},{-72.2175,-94},{-46,-94},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-85.2175,-89.0531},{-85.2175,-110},{-78.7717,-110},{-78.7717,-89.0438}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-140},{-91.75,-140},{-91.75,-89.0625}}, color={0,0,127}));
            connect(pSS2A.V_S2, gENROE.PELEC) annotation (Line(points={{-156,-38},{-158,-38},{-158,-48},{-46,-48},{-46,-10},{-58.4,-10}}, color={0,0,127}));
            connect(pSS2A.V_S1, gENROE.SPEED) annotation (Line(points={{-156,-34},{-158,-34},{-158,30},{-44,30},{-44,18},{-58.4,18}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-109.083,-75.0375},{-114,-75.0375},{-114,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-57.2458,-79.7344},{-52,-79.7344},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-57.0833,-83.4094},{-50,-83.4094},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-57.0833,-87.1875},{-48,-87.1875},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eSST1A.VOTHSG2, pSS2A.VOTHSG) annotation (Line(points={{-57.0833,-66.5625},{-44,-66.5625},{-44,-36},{-117.4,-36}},color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-57.0833,-62.8125},{-46,-62.8125},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end PSS2A;

          model IEEEST "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-102,-20},{-62,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-22,-86},{-42,-66}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-58,-90},{-110,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-22,-120},{-42,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-150},{-40,-130}})));
            iPSL.Electrical.Controls.PSSE.PSS.IEEEST.IEEEST iEEEST(
              A_1=48.7435,
              A_2=4.7488,
              A_3=0.0,
              A_4=0.0,
              A_5=-85.7761,
              A_6=0.0459,
              T_1=0.7361,
              T_2=1.5868,
              T_3=0.0,
              T_4=0.02,
              T_5=13.8921,
              T_6=0.1057,
              K_S=0.0099,
              L_SMAX=0.1,
              L_SMIN=-0.1,
              V_CU=0.0,
              V_CL=0.0) annotation (Placement(transformation(extent={{-96,-44},{-68,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-101.6,10},{-112,10},{-112,26},{-50,26},{-50,-6},{-60.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-59.0833,-75},{-54,-75},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-43,-110},{-80.7717,-110},{-80.7717,-89.0438}}, color={0,0,127}));
            connect(eSST1A.VUEL1, const.y) annotation (Line(points={{-74.2175,-89.0625},{-74.2175,-94},{-48,-94},{-48,-76},{-43,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-87.2175,-89.0531},{-87.2175,-110},{-80.7717,-110},{-80.7717,-89.0438}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-41,-140},{-93.75,-140},{-93.75,-89.0625}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-111.083,-75.0375},{-116,-75.0375},{-116,-10},{-101.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-59.2458,-79.7344},{-54,-79.7344},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-59.0833,-83.4094},{-52,-83.4094},{-52,-14},{-60.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-59.0833,-87.1875},{-50,-87.1875},{-50,-18},{-60.4,-18}}, color={0,0,127}));
            connect(iEEEST.V_CT, gENROE.ETERM) annotation (Line(points={{-95.7667,-35},{-102,-35},{-102,-28},{-54,-28},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(iEEEST.V_S, gENROE.PELEC) annotation (Line(points={{-95.7667,-41},{-102,-41},{-102,-52},{-56,-52},{-56,-10},{-60.4,-10}}, color={0,0,127}));
            connect(eSST1A.VOTHSG2, const.y) annotation (Line(points={{-59.0833,-66.5625},{-46,-66.5625},{-46,-76},{-43,-76}}, color={0,0,127}));
            connect(iEEEST.VOTHSG, eSST1A.VOTHSG) annotation (Line(points={{-66.8333,-38},{-48,-38},{-48,-62.8125},{-59.0833,-62.8125}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-60,0},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEEST;

          model PSS2B "SMIB system with one load and GENROE model"
            import iPSL;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(transformation(extent={{-20,-86},{-40,-66}})));
            iPSL.Electrical.Controls.PSSE.ES.ESST1A.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-56,-90},{-108,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{-20,-120},{-40,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf) annotation (Placement(transformation(extent={{-18,-150},{-38,-130}})));
            iPSL.Electrical.Controls.PSSE.PSS.PSS2B.PSS2B pSS2B(
              T_w1=2,
              T_w2=2,
              T_6=0,
              T_w3=2,
              T_w4=0,
              T_7=2,
              K_S2=0.1564,
              K_S3=1,
              T_8=0,
              T_9=0,
              K_S1=10,
              T_1=0.25,
              T_2=0.03,
              T_3=0.15,
              T_4=0.015,
              T_10=0,
              T_11=0,
              V_S1MAX=999,
              V_S1MIN=-999,
              V_S2MAX=999,
              V_S2MIN=-999,
              V_STMAX=0.1,
              V_STMIN=-0.1,
              M=0,
              N=0) annotation (Placement(transformation(extent={{-156,-28},{-120,-20}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-57.0833,-75},{-52,-75},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-110},{-78.7717,-110},{-78.7717,-89.0438}}, color={0,0,127}));
            connect(eSST1A.VUEL1, const.y) annotation (Line(points={{-72.2175,-89.0625},{-72.2175,-94},{-46,-94},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-85.2175,-89.0531},{-85.2175,-110},{-78.7717,-110},{-78.7717,-89.0438}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-140},{-91.75,-140},{-91.75,-89.0625}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-109.083,-75.0375},{-114,-75.0375},{-114,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-57.2458,-79.7344},{-52,-79.7344},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-57.0833,-83.4094},{-50,-83.4094},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-57.0833,-87.1875},{-48,-87.1875},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-57.0833,-62.8125},{-46,-62.8125},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p) annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(gENROE.SPEED, pSS2B.V_S1) annotation (Line(points={{-58.4,18},{-44,18},{-44,30},{-158,30},{-158,-22},{-156,-22}}, color={0,0,127}));
            connect(gENROE.PELEC, pSS2B.V_S2) annotation (Line(points={{-58.4,-10},{-46,-10},{-46,-30},{-158,-30},{-158,-26},{-156,-26}}, color={0,0,127}));
            connect(pSS2B.VOTHSG, eSST1A.VOTHSG2) annotation (Line(points={{-119.4,-24},{-82,-24},{-44,-24},{-44,-66.5625},{-57.0833,-66.5625}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end PSS2B;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end PSS;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSSE;

      package PSAT

        package AVR

          model AVRTypeI_Test
            iPSL.Electrical.Machines.PSAT.SixthOrder.Order6 Syn1(
              Sn=991,
              V_0=1.05,
              angle_0=0.159255652433349,
              P_0=0.899999999999999,
              Q_0=-0.090933105025882,
              ra=0,
              xd=2,
              xd1=0.245,
              xq1=0.42,
              xd2=0.2,
              xq2=0.2,
              Td10=5,
              Tq10=0.66,
              Td20=0.031,
              Tq20=0.061,
              M=2.8756*2,
              Vn=20000,
              V_b=20000,
              xq=1.91,
              Taa=0.002,
              D=0) annotation (Placement(transformation(extent={{-116,-10},{-86,18}})));
            iPSL.Electrical.Buses.Bus bus1 annotation (Placement(transformation(extent={{-80,-12},{-56,12}})));
            iPSL.Electrical.Buses.Bus bus2 annotation (Placement(transformation(extent={{102,-12},{126,12}})));
            iPSL.Electrical.Buses.Bus bus3 annotation (Placement(transformation(extent={{20,20},{44,44}})));
            iPSL.Electrical.Buses.Bus bus4 annotation (Placement(transformation(extent={{-22,-12},{2,12}})));
            iPSL.Electrical.Buses.Bus bus5 annotation (Placement(transformation(extent={{60,20},{84,44}})));
            iPSL.Electrical.Branches.PwLine pwLine1to4(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{-48,-10},{-28,10}})));
            iPSL.Electrical.Branches.PwLine pwLine1(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{4,-10},{24,10}})));
            iPSL.Electrical.Branches.PwLine pwLine2(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{42,22},{62,42}})));
            iPSL.Electrical.Branches.PwLine pwLine3(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{88,-10},{108,10}})));
            iPSL.Electrical.Machines.PSAT.SecondOrder.Order2 Syn2(
              Sn=991,
              Vn=20000,
              V_b=20000,
              V_0=1.081,
              P_0=-0.900000000000001,
              Q_0=0.239371894974117,
              ra=0,
              xd1=0.01,
              M=6,
              D=0) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={140,0})));
            Modelica.Blocks.Sources.Constant vref2(k=1.198705028536746) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-167,23})));
            iPSL.Electrical.Events.PwFault pwFault(
              R=0.15,
              X=0,
              t1=2,
              t2=2.1) annotation (Placement(transformation(extent={{38,-8},{58,12}})));
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeI aVRI(vrmax=7.57) annotation (Placement(transformation(extent={{-148,8},{-128,28}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-80,60},{-38,80}})));
          equation
            connect(Syn1.p, bus1.p) annotation (Line(
                points={{-84.5,4.0695},{-74.5,4.0695},{-74.5,0},{-68,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus1.p, pwLine1to4.p) annotation (Line(
                points={{-68,0},{-45,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1to4.n, bus4.p) annotation (Line(
                points={{-31,0},{-10,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus4.p, pwLine1.p) annotation (Line(
                points={{-10,0},{7,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus3.p, pwLine1.n) annotation (Line(
                points={{32,32},{26,32},{26,0},{21,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus3.p, pwLine2.p) annotation (Line(
                points={{32,32},{45,32}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, bus5.p) annotation (Line(
                points={{59,32},{72,32}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus5.p, pwLine3.p) annotation (Line(
                points={{72,32},{91,32},{91,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, bus2.p) annotation (Line(
                points={{105,0},{114,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus2.p, Syn2.p) annotation (Line(
                points={{114,0},{122,0},{122,-0.04964},{129,-0.04964}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(Syn1.pm0, Syn1.pm) annotation (Line(points={{-113,-11.4},{-76,-11.4},{-76,-18},{-126,-18},{-126,-3},{-116,-3}}, color={0,0,127}));
            connect(bus3.p, pwFault.p) annotation (Line(points={{32,32},{36,32},{36,28},{36,2},{36,2},{36.3333,2}}, color={0,0,255}));
            connect(aVRI.vf, Syn1.vf) annotation (Line(points={{-127,18.2},{-116,18.2},{-116,11}}, color={0,0,127}));
            connect(vref2.y, aVRI.vref) annotation (Line(points={{-161.5,23},{-155.75,23},{-155.75,23.6},{-150.2,23.6}}, color={0,0,127}));
            connect(Syn1.v, aVRI.v) annotation (Line(points={{-84.5,8.2},{-74,8.2},{-74,-28},{-160,-28},{-160,14.4},{-150.4,14.4}}, color={0,0,127}));
            connect(Syn2.pm0, Syn2.pm) annotation (Line(points={{148,11},{148,20},{156,20},{156,5},{150,5}}, color={0,0,127}));
            connect(Syn2.vf, Syn2.vf0) annotation (Line(points={{150,-5},{154,-5},{154,-4},{156,-4},{156,-16},{148,-16},{148,-11}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-180,-100},{160,100}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-180,-100},{160,100}})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeI_Test;

          model AVRTypeII_Test
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              t1=12,
              t2=12.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              t1=3,
              t2=3.1,
              R=0.2) annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
            iPSL.Electrical.Machines.PSAT.SixthOrder.Order6 order6Type2_Inputs_Outputs(
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              V_b=200,
              Sn=370,
              Vn=200,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            Modelica.Blocks.Sources.Constant imSetPoint(k=1) annotation (Placement(transformation(extent={{52,88},{32,108}})));
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vref0=1,
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              vf0=1.064,
              Ke=0.01) annotation (Placement(transformation(extent={{4,58},{-58,110}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{124,100}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-15.213,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-16.5,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{51,26},{64,26},{64,31},{72,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{51,-4},{64,-4},{64,-19},{77,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{51,26},{51,-4}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{91,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{37,-4},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm)
              annotation (Line(
                points={{-60,-15.9},{38,-15.9},{38,52},{60,52},{60,112},{-92,112},{-92,7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.v, exciter_Type_II.v) annotation (Line(
                points={{16,38.7},{32,38.7},{32,81.4},{-2.2,81.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (Line(
                points={{-53.35,90.76},{-68,90.76},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vref, imSetPoint.y) annotation (Line(points={{-2.2,98.04},{14.9,98.04},{14.9,98},{31,98}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeII_Test;

          model AVRTypeII_OEL_Test
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              t1=8,
              t2=8.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              t1=3,
              R=0.3,
              t2=3.1) annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
            iPSL.Electrical.Machines.PSAT.SixthOrder.Order6 order6Type2_Inputs_Outputs(
              Sn=Sn,
              Vn=Vn,
              V_b=Vbus,
              xd=xd0,
              xq=xq0,
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            iPSL.Electrical.Controls.PSAT.OEL.OEL oXL(
              vOELmax=0.05,
              xd=xd0,
              xq=xq0,
              iflim=2.7,
              T0=5) annotation (Placement(transformation(extent={{84,72},{40,112}})));
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vref0=1,
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              vf0=1.064,
              Ke=0.01) annotation (Placement(transformation(extent={{22,58},{-40,110}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-80,-80},{-56,-60}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-15.213,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-16.5,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{51,26},{64,26},{64,31},{72,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{51,-4},{64,-4},{64,-19},{77,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{51,26},{51,-4}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{91,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{37,-4},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation (Line(
                points={{78.72,108.4},{96,108.4},{96,40},{30,40},{30,38.7},{16,38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation (Line(
                points={{16,3.6},{16,-76},{138,-76},{138,93.8},{78.72,93.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (Line(
                points={{-35.35,90.76},{-68,90.76},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation (Line(
                points={{15.8,81.4},{42,81.4},{42,40},{30,40},{30,38.7},{16,38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm)
              annotation (Line(
                points={{-60,-15.9},{32,-15.9},{32,108},{-92,108},{-92,7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation (Line(
                points={{16,15.237},{32,15.237},{32,-62},{136,-62},{136,101.4},{78.72,101.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(oXL.v_OXL, exciter_Type_II.vref) annotation (Line(points={{44.4,96.4},{31.2,96.4},{31.2,98.04},{15.8,98.04}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeII_OEL_Test;

          model AVRTypeII_OEL_TGI_Test
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              t1=8,
              t2=8.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              t1=3,
              R=0.3,
              t2=3.1) annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
            iPSL.Electrical.Machines.PSAT.SixthOrder.Order6 order6Type2_Inputs_Outputs(
              Sn=Sn,
              Vn=Vn,
              V_b=Vbus,
              xd=xd0,
              xq=xq0,
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            iPSL.Electrical.Controls.PSAT.OEL.OEL oXL(
              vOELmax=0.05,
              xd=xd,
              xq=xq,
              iflim=2.7,
              T0=5) annotation (Placement(transformation(extent={{84,72},{40,112}})));
            parameter Real xd=order6Type2_Inputs_Outputs.xd "d-axis reactance, p.u.";
            parameter Real xq=order6Type2_Inputs_Outputs.xq "q-axis reactance, p.u.";
            parameter Real Sn=370 "Power rating, MVA";
            parameter Real SystemBase=100;
            parameter Real Vn=400000 "Nominal voltage";
            parameter Real Vbus=400000 "Bus nominal voltage, change of base";
            parameter Real xd0=1.9 "d-axis reactance, p.u.";
            parameter Real xq0=1.7 "q-axis reactance, p.u.";
            iPSL.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vref0=1,
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              vf0=1.064,
              Ke=0.01) annotation (Placement(transformation(extent={{22,58},{-40,110}})));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
              wref=1,
              pref=p0,
              R=0.2,
              pmax=1,
              pmin=0,
              Ts=0.1,
              Tc=1,
              T3=0.04,
              T4=5,
              T5=0.04) annotation (Placement(transformation(extent={{-24,-64},{-90,-20}})));
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{-80,-80},{-56,-60}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-15.213,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-16.5,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{51,26},{64,26},{64,31},{72,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{51,-4},{64,-4},{64,-19},{77,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{51,26},{51,-4}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{91,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{37,-4},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(oXL.v, order6Type2_Inputs_Outputs.v) annotation (Line(
                points={{78.72,108.4},{96,108.4},{96,40},{30,40},{30,38.7},{16,38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.Q, oXL.q) annotation (Line(
                points={{16,3.6},{16,-76},{138,-76},{138,93.8},{78.72,93.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (Line(
                points={{-35.35,90.76},{-68,90.76},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.v, order6Type2_Inputs_Outputs.v) annotation (Line(
                points={{15.8,81.4},{42,81.4},{42,40},{30,40},{30,38.7},{16,38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.P, oXL.p) annotation (Line(
                points={{16,15.237},{32,15.237},{32,-62},{136,-62},{136,101.4},{78.72,101.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeI.w, order6Type2_Inputs_Outputs.w) annotation (Line(
                points={{-30.325,-38.7},{24,-38.7},{24,62.1},{16,62.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation (Line(
                points={{-78.175,-39.14},{-90,-39.14},{-90,7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vref, oXL.v_OXL) annotation (Line(points={{15.8,98.04},{30.9,98.04},{30.9,96.4},{44.4,96.4}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end AVRTypeII_OEL_TGI_Test;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end AVR;

        package TG

          model TGTypeI_Test
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine2Openings pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              t1=8,
              t2=8.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              t1=3,
              t2=3.1,
              R=10) annotation (Placement(transformation(extent={{115,-52},{135,-32}})));
            iPSL.Electrical.Machines.PSAT.SixthOrder.Order6 order6Type2_Inputs_Outputs(
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              V_b=200,
              Sn=370,
              Vn=200,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,66}})));
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            iPSL.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
              wref=1,
              pref=p0,
              R=0.2,
              pmax=1,
              pmin=0,
              Ts=0.1,
              Tc=1,
              T3=0.04,
              T4=5,
              T5=0.04) annotation (Placement(transformation(extent={{-2,-64},{-68,-20}})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{80,80},{128,106}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-15.213,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-16.5,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{51,26},{64,26},{64,31},{72,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{51,-4},{64,-4},{64,-19},{77,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{51,26},{51,-4}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{91,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{37,-4},{37,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.vf0, order6Type2_Inputs_Outputs.vf)
              annotation (Line(
                points={{-60,69.9},{28,69.9},{28,80},{-88,80},{-88,46.5},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.w, tGTypeI.w) annotation (Line(
                points={{16,62.1},{30,62.1},{30,-38.7},{-8.325,-38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation (Line(
                points={{-56.175,-39.14},{-88,-39.14},{-88,7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}}, preserveAspectRatio=false), graphics),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeI_Test;

          model TGTypeIII_test
            iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-35.3443,12.6244},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeIII tGTypeIII1(
              Tg=0.2,
              Tp=0.04,
              delta=0.3,
              sigma=0.04,
              Tr=5,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              a11=0.5,
              a13=1,
              a21=1.5,
              a23=1,
              int3=2.712336,
              P_0=0.1) annotation (Placement(transformation(extent={{-88,-4},{-66,14}})));
            Modelica.Blocks.Sources.Sine sine(
              amplitude=0.001,
              offset=1,
              startTime=5,
              freqHz=0.1) annotation (Placement(transformation(extent={{-86,-36},{-72,-22}})));
            Modelica.Blocks.Sources.Sine sine1(
              amplitude=-0.001,
              startTime=10,
              offset=0,
              freqHz=0.1) annotation (Placement(transformation(extent={{-86,-60},{-72,-46}})));
            Modelica.Blocks.Math.Add add annotation (Placement(transformation(extent={{-56,-46},{-42,-32}})));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={9.8634,12.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              G=0,
              X=0.1,
              R=0.01,
              B=0.001/2) annotation (Placement(visible=true, transformation(
                  origin={35.5,-14},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={10.863,-14.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Buses.InfiniteBus infiniteBus(V=1, angle=0) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={54,-14})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{40,60},{82,80}})));
          equation
            connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf)
              annotation (Line(
                points={{-48.6689,30.9112},{-12,30.9112},{-12,36},{-62,36},{-62,20.9366},{-52,20.9366}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.w, tGTypeIII1.w) annotation (Line(
                points={{-17.023,27.5864},{-10,27.5864},{-10,-12},{-98,-12},{-98,5},{-87.78,5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeIII1.Pm, order3_Inputs_Outputs1.pm) annotation (Line(
                points={{-64.46,5.36},{-61.16,5.36},{-61.16,4.3122},{-52,4.3122}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine.y, add.u1) annotation (Line(
                points={{-71.3,-29},{-64,-29},{-64,-34.8},{-57.4,-34.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine1.y, add.u2) annotation (Line(
                points={{-71.3,-53},{-64,-53},{-64,-43.2},{-57.4,-43.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{16.8634,12.3286},{22,12.3286},{22,-14.6714},{17.863,-14.6714}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{17.863,-14.6714},{28,-14.6714},{28,-14},{28.5,-14}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, infiniteBus.p) annotation (Line(
                points={{42.5,-14},{47.4,-14}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
                points={{-17.023,12.7069},{-17.5115,12.7069},{-17.5115,12.3286},{2.8634,12.3286}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{3.863,-14.6714},{-4,-14.6714},{-4,12.3286},{2.8634,12.3286}},
                color={0,0,255},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(
                    extent={{44,66},{80,38}},
                    lineColor={0,0,255},
                    textStyle={TextStyle.Bold},
                    textString="Wref perturbation")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeIII_test;

          model TGTypeV_test
            iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 GenOrder3(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-27.3443,-7.3756},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={61.147,4.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={15.8634,-9.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={15.8634,4.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={39.5,-10},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={38.863,5.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={61.5,-10},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeV tGModel5_1(
              Ki=0.5,
              Kp=3.0,
              Tg=0.2,
              Tp=0.05,
              sigma=0.04,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              Pref=0.160552) annotation (Placement(transformation(extent={{-78,-22},{-56,-6}})));
            Modelica.Blocks.Sources.Sine sine(
              amplitude=0.001,
              freqHz=0.2,
              offset=1,
              startTime=5) annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=180,
                  origin={46,-40})));
            Modelica.Blocks.Sources.Sine sine1(
              amplitude=-0.001,
              freqHz=0.2,
              startTime=10,
              offset=0) annotation (Placement(transformation(
                  extent={{6,-6},{-6,6}},
                  rotation=0,
                  origin={14,-30})));
            Modelica.Blocks.Math.Add add annotation (Placement(transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=180,
                  origin={-28,-36})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{0,60},{44,80}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={65.076,7.3286},
                points={{-19.213,-2},{-19.213,8},{-3.929,8}}));
            connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={87,-15.5},
                points={{-40.5,5.5},{-25.5,5.5},{-25.5,16.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={27.1134,6.8286},
                points={{-4.25,-2.5},{4.75,-2.5},{4.75,-1.5},{4.7496,-1.5}}));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                visible=true,
                origin={27.0909,-4.8357},
                points={{-4.2275,-4.8357},{5.4091,-4.8357},{5.4091,-5.1643}}));
            connect(pwLine1.n, pwLine2.n) annotation (Line(
                visible=true,
                origin={22.8634,-5.6714},
                points={{0,-4},{0,-4},{0,10}}));
            connect(GenOrder3.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={1.2254,1.7135},
                points={{-10.2484,-9.00658},{1.638,-9.00658},{1.638,2.6151},{7.638,2.6151}}));
            connect(pwLine2.p, pwLine1.p) annotation (Line(
                visible=true,
                origin={8.8634,-5.6714},
                points={{0,10},{0,-4},{0,-4}}));
            connect(GenOrder3.vf0, GenOrder3.vf) annotation (Line(
                points={{-40.6689,10.9112},{-2,10.9112},{-2,16},{-54,16},{-54,0.936599},{-44,0.936599}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel5_1.Pm, GenOrder3.pm) annotation (Line(
                points={{-54.57,-14.08},{-48,-14.08},{-48,-15.6878},{-44,-15.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(GenOrder3.w, tGModel5_1.w)
              annotation (Line(
                points={{-9.02303,7.58636},{0,7.58636},{0,-26},{-86,-26},{-86,-14},{-80,-14},{-80,-14.88},{-79.87,-14.88}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(GenOrder3.pm0, tGModel5_1.w1) annotation (Line(
                points={{-40.6689,-25.6624},{0,-25.6624},{0,18},{-88,18},{-88,-9.52},{-79.98,-9.52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine.y, add.u1) annotation (Line(
                points={{39.4,-40},{-16,-40},{-16,-40},{-18,-40},{-18,-40},{-18.4,-40.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine1.y, add.u2) annotation (Line(
                points={{7.4,-30},{-18,-30},{-18,-31.2},{-18.4,-31.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, tGModel5_1.wref) annotation (Line(
                points={{-36.8,-36},{-88,-36},{-88,-19.2},{-79.87,-19.2}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeV_test;

          model TGTypeIV_test
            iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 Generator(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-17.3443,2.6244},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={79.147,14.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={25.8634,14.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              G=0,
              X=0.1,
              R=0.01,
              B=0.001/2) annotation (Placement(visible=true, transformation(
                  origin={51.5,-12},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={54.863,15.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Controls.PSAT.TG.TGTypeIV tGModel4_1(
              Ki=0.105,
              Tg=0.2,
              Tp=0.04,
              delta=0.3,
              sigma=0.05,
              Tr=5,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              a11=0.5,
              a13=1,
              a21=1.5,
              a23=1,
              Kp=1.163,
              Pref=0.080199,
              wref=1) annotation (Placement(transformation(extent={{-82,-14},{-56,6}})));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={26.863,-12.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Buses.InfiniteBus infiniteBus(V=1, angle=0) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={77,-11})));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{0,60},{46,80}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={79.076,17.3286},
                points={{-17.213,-2},{-14.642,-2},{0.071,-2},{0.071,8}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={39.1134,16.8286},
                points={{-6.25,-2.5},{4.75,-2.5},{4.75,-1.5},{8.7496,-1.5}}));
            connect(Generator.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={11.2254,11.7135},
                points={{-10.2484,-9.00658},{1.638,-9.00658},{1.638,2.6151},{7.638,2.6151}}));
            connect(Generator.vf0, Generator.vf) annotation (Line(
                points={{-30.6689,20.9112},{8,20.9112},{8,26},{-44,26},{-44,10.9366},{-34,10.9366}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Generator.w, tGModel4_1.w) annotation (Line(
                points={{0.97697,17.5864},{0.97697,-6},{8,-6},{8,-20},{-90,-20},{-90,-4.2},{-84.34,-4.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel4_1.Pm, Generator.pm) annotation (Line(
                points={{-54.7,-4},{-56,-4},{-56,-5.6878},{-34,-5.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{19.863,-12.6714},{16,-12.6714},{16,14.3286},{18.8634,14.3286}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{32.8634,14.3286},{38,14.3286},{38,-12.6714},{33.863,-12.6714}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{33.863,-12.6714},{44,-12.6714},{44,-12},{44.5,-12}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, infiniteBus.p) annotation (Line(
                points={{58.5,-12},{72,-12},{72,-11},{71.5,-11}},
                color={0,0,255},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(
                    extent={{-96,42},{-22,30}},
                    lineColor={0,0,255},
                    textString="Wref perturbation with sine signal 5-10s"),Text(
                    extent={{68,-18},{92,-24}},
                    lineColor={0,0,255},
                    textString="Infinite bus"),Text(
                    extent={{70,32},{84,20}},
                    lineColor={0,0,255},
                    textString="PQ load")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeIV_test;

          model TGTypeVI_test
            iPSL.Electrical.Controls.PSAT.TG.TGTypeVI tGModel6_1(
              Ka=3.33333,
              Ta=0.07,
              vmin=-0.1,
              vmax=0.1,
              gmax=0.97518,
              gmin=0.01,
              Rp=0.05,
              Kp=1.163,
              Ki=0.105,
              Kd=0,
              Td=0.01,
              beta=0.1,
              Tw=2.67,
              dref=0,
              po=0.16074) annotation (Placement(transformation(extent={{-44,16},{-10,50}})));
            iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-25.3443,-17.3756},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={63.147,-19.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={17.8634,-37.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={17.8634,-17.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={39.5,-38},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={40.8634,-18.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            iPSL.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={63.5,-38},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Sources.Sine sine3(
              freqHz=0.2,
              startTime=10,
              amplitude=-0.001,
              offset=0) annotation (Placement(visible=true, transformation(
                  origin={-90.0594,49.8126},
                  extent={{-5.9406,-5.8126},{5.9406,5.8126}},
                  rotation=0)));
            Modelica.Blocks.Math.Add Perturbation(k2=+1) annotation (Placement(visible=true, transformation(
                  origin={-64.3229,61.327},
                  extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                  rotation=0)));
            Modelica.Blocks.Sources.Sine sine4(
              freqHz=0.2,
              startTime=5,
              amplitude=0.001,
              offset=1) annotation (Placement(visible=true, transformation(
                  origin={-90.2599,69.8051},
                  extent={{-5.7401,-5.8051},{5.7401,5.8051}},
                  rotation=0)));
            inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{0,80},{60,100}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={63.076,-14.6714},
                points={{-15.2126,-4},{-15.2126,6},{0.071,6}}));
            connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={67,-51.5},
                points={{-20.5,13.5},{-3.5,13.5},{-3.5,24.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={23.1134,-15.1714},
                points={{1.75,-2.5},{4.75,-2.5},{4.75,-3.5},{10.75,-3.5}}));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                visible=true,
                origin={23.0909,-44.8357},
                points={{1.7725,7.1643},{5.4091,7.1643},{5.4091,6.8357},{9.4091,6.8357}}));
            connect(pwLine1.n, pwLine2.n) annotation (Line(
                visible=true,
                origin={24.8634,-27.6714},
                points={{0.0,-10.0},{0.0,10.0}}));
            connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={3.2254,-20.2865},
                points={{-10.2484,2.99342},{1.638,2.99342},{1.638,2.6151},{7.638,2.6151}}));
            connect(pwLine2.p, pwLine1.p) annotation (Line(
                visible=true,
                origin={10.8634,-27.6714},
                points={{-0.00000000000000177636,10},{-0.00000000000000177636,5},{-0.00000000000000355272,5},{-0.00000000000000355272,0},{-0.00000000000000177636,0},{-0.00000000000000177636,-10}}));
            connect(order3_Inputs_Outputs1.w, tGModel6_1.we)
              annotation (Line(
                points={{-7.02303,-2.41364},{-7.02303,-40},{-58,-40},{-58,35.72},{-46.72,35.72}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.vf0, tGModel6_1.Pe)
              annotation (Line(
                points={{-38.6689,0.91124},{6,0.91124},{6,-46},{-66,-46},{-66,29.26},{-46.72,29.26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf)
              annotation (Line(
                points={{-38.6689,0.91124},{0,0.91124},{0,6},{-52,6},{-52,-9.0634},{-42,-9.0634}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.pm0, tGModel6_1.Pref)
              annotation (Line(
                points={{-38.6689,-35.6624},{8,-35.6624},{8,12},{-56,12},{-56,22.12},{-46.72,22.12}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel6_1.Pm, order3_Inputs_Outputs1.pm)
              annotation (Line(
                points={{-7.79,35.89},{-4,35.89},{-4,52},{-78,52},{-78,-25.6878},{-42,-25.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Perturbation.u2, sine3.y)
              annotation (Line(
                visible=true,
                origin={-78.886,58.468},
                points={{6.97562,-0.93474},{2.886,-0.93474},{2.886,-4.4679},{-4.63874,-4.4679},{-4.63874,-8.6554}},
                color={0,0,127}));
            connect(sine4.y, Perturbation.u1) annotation (Line(
                points={{-83.9458,69.8051},{-82,69.8051},{-82,65.1207},{-71.9104,65.1207}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Perturbation.y, tGModel6_1.wref) annotation (Line(
                points={{-57.3677,61.327},{-52,61.327},{-52,42.86},{-46.72,42.86}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-80},{80,120}})),
              Icon(coordinateSystem(extent={{-120,-80},{80,120}})),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TGTypeVI_test;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end TG;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT;
    annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
    end Controls;

    package Loads
      package PSAT

        model Loadtestpq
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.LOADPQ LOADPQ1(
            Sn=10,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={122.1536,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{50,80},{75,100}})));
        equation
          connect(pwLine4.n, LOADPQ1.p) annotation (Line(
              visible=true,
              origin={101.5768,-15.0},
              points={{-4.91013,0},{20.5768,0},{20.5768,11}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{
                  -4.66667,10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,
                  -9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,
                  -10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestpq;

        model Loadtestexponentialrecovery
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.ExponentialRecovery exponentialRecovery1(
            V_0=0.993325452568749,
            alpha_t=1.5,
            beta_t=1.5,
            Sn=10,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-17.844},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine4.n, exponentialRecovery1.p) annotation (Line(
              visible=true,
              origin={107.0,-16.422},
              points={{-15,1.422},{4,1.422},{4,9.578},{18,9.578}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{0.0,10.0},{0.0,-10.0}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{0.0,-10.0},{0.0,10.0}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{7.638,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{-0.0,-10.0},{-0.0,10.0}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{0.0,10.0},{0.0,-10.0}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestexponentialrecovery;

        model Loadtestvoltagedependantload
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.VoltDependant voltDepend1(
            Sn=10,
            V_0=0.993325452568749,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-45.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine3.n, voltDepend1.p) annotation (Line(
              visible=true,
              origin={107.0,-40.0},
              points={{-15,5},{4,5},{4,6},{18,6}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{0.0,10.0},{0.0,-10.0}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{0.0,-10.0},{0.0,10.0}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{7.638,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{-0.0,-10.0},{-0.0,10.0}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{0.0,10.0},{0.0,-10.0}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestvoltagedependantload;

        model Loadtestzip
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.ZIP ZIP1(
            Sn=10,
            V_0=0.993325452568749,
            Pz=0.5,
            Pi=0.3,
            Qz=0.5,
            Qi=0.3,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={123.3697,-10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine4.n, ZIP1.p) annotation (Line(
              visible=true,
              origin={105.7773,-12.5},
              points={{-13.7773,-2.5},{3.5924,-2.5},{3.5924,13.5},{17.5924,13.5}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{0.0,10.0},{0.0,-10.0}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{0.0,-10.0},{0.0,10.0}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{7.638,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{-0.0,-10.0},{-0.0,10.0}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{0.0,10.0},{0.0,-10.0}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestzip;

        model Loadtestfreq
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.FrequencyDependentLoad frequencyDependentLoad1(
            alpha_p=0,
            beta_p=1,
            beta_q=1,
            Sn=10,
            V_0=0.993325452568749,
            angle_0=-0.00746932024404292,
            alpha_q=0,
            Tf=0.1,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={123.3697,-45.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine3.n, frequencyDependentLoad1.p) annotation (Line(
              visible=true,
              origin={105.7773,-40.0},
              points={{-13.7773,5},{3.5924,5},{3.5924,6},{17.5924,6}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{0.0,10.0},{0.0,-10.0}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{0.0,-10.0},{0.0,10.0}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{7.638,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{-0.0,-10.0},{-0.0,10.0}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{0.0,10.0},{0.0,-10.0}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestfreq;

        model Loadtestmixed
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true, transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7)
            annotation (Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true, transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true, transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Machines.PSAT.ThirdOrder.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Loads.PSAT.Mixed_Load mixed_Load1(
            V_0=0.993325452568749,
            Sn=10,
            Tpv=0.1,
            Tqv=0.1,
            Tfv=0.1,
            Tft=0.1,
            Kpf=1,
            Kqf=1,
            alpha=1,
            beta=1,
            angle_0=-0.00746932024404292,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-40.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner iPSL.Electrical.SystemBase SysData annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(mixed_Load1.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={100.5,-37.5},
              points={{24.5,8.5},{-2.5,8.5},{-2.5,2.5},{-8.5,2.5}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{0.0,10.0},{0.0,-10.0}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{0.0,-10.0},{0.0,10.0}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-20.3525,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{10.7841,0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,-23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},{-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},{-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},{-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(step4.y, add4.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add3.u2, sine3.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1)
            annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y)
            annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},{-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2)
            annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1)
            annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{7.638,2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{-0.0,-10.0},{-0.0,10.0}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{0.0,10.0},{0.0,-10.0}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end Loadtestmixed;

        model Loadtestzipjimma
          iPSL.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          iPSL.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true, transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true, transformation(
