              parameter Real f=50 "Frequency rating (Hz)" annotation (Dialog(group="Power flow data"));
              parameter Real x_TCSCO=0.01 "Value of the state varialbe x1" annotation (Dialog(group="Power flow data"));
              parameter Real x20=0.01 "Value of the state varible x2" annotation (Dialog(group="Power flow data"));
              parameter Real pref=0.080101913348342 "Reference power (pu)" annotation (Dialog(group="Power flow data"));
              parameter Real Cp=0.10 "Percentage of series compensation (%)";
              parameter Real Tr=0.5 "Regulator time constant (s)";
              parameter Real xTCSCmax=0.05 "Maximum reactance (pu)";
              parameter Real xTCSCmin=-0.05 "Minimum reactance (pu)";
              parameter Real Kp=5 "Proportional gain of PI controller (p.u./p.u.)";
              parameter Real Ki=1 "Integral gain of PI controller (p.u./p.u.)";
              parameter Real Vs_POD=0 "Power oscillation damper signal";
              parameter Real x_L=0.1 "Reactance (inductive) (pu)";
              parameter Real Kr=10 "Gain of the stabilizing signal (p.u./p.u.)";
              parameter Real G=0 "Shunt half conductance (pu)";
              parameter Real B=0 "Shunt half susceptance (pu)";
              parameter Real rL=0.01 "Line resistance (pu)";
              Real vk "Bus voltage of bus k (pu)";
              Real vm "Bus voltage of bus m (pu)";
              Real pkm "Active power flow from bus k to m (pu)";
              Real b "TCSC series susceptance (pu)";
              Real x_TCSC "TCSC series reactance (pu)";
            protected
              Real x2;
              Real x0;
            protected
              parameter Real Vb2new=Vbus*Vbus;
              parameter Real Vb2old=Vn*Vn;
              parameter Real R=rL*(Vb2old*Sb)/(Vb2new*Sn);
              parameter Real X=x_L*(Vb2old*Sb)/(Vb2new*Sn);
              parameter Real xTCSC_max=xTCSCmax*(Vb2old*Sb)/(Vb2new*Sn);
              parameter Real xTCSC_min=xTCSCmin*(Vb2old*Sb)/(Vb2new*Sn);
              parameter Real y=1/X;
            initial equation
              x_TCSC = x_TCSCO;
              x2 = x20;
            equation
              vk = sqrt(p.vr^2 + p.vi^2);
              vm = sqrt(n.vr^2 + n.vi^2);
              if x_TCSC > xTCSC_max and der(x_TCSC) > 0 and der(x2) > 0 then
                der(x_TCSC) = 0;
                der(x2) = -Ki*(pkm - pref);
                b = -xTCSC_max/X/(X*(1 - xTCSC_max/X));
              elseif x_TCSC < xTCSC_min and der(x_TCSC) < 0 and der(x2) < 0 then
                der(x_TCSC) = 0;
                der(x2) = -Ki*(pkm - pref);
                b = -xTCSC_min/X/(X*(1 - xTCSC_min/X));
              else
                der(x_TCSC) = (Kr*Vs_POD - Kp*(pkm - pref) + x2 - x_TCSC)/Tr;
                der(x2) = -Ki*(pkm - pref);
                b = -x_TCSC/X/(X*(1 - x_TCSC/X));
              end if;
              pkm = p.vr*p.ir + p.vi*p.ii;
              x0 = -(Kp*(pkm - pref) - x2);
              n.ii - B*n.vr - G*n.vi = (y - b)*(p.vr - n.vr);
              n.ir - G*n.vr + B*n.vi = (y - b)*(n.vi - p.vi);
              p.ii - B*p.vr - G*p.vi = (y - b)*(n.vr - p.vr);
              p.ir - G*p.vr + B*p.vi = (y - b)*(p.vi - n.vi);
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics),
                Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics={Rectangle(
                      extent={{-60,38},{60,-40}},
                      lineColor={0,0,255},
                      fillColor={175,175,175},
                      fillPattern=FillPattern.Solid),Line(
                      points={{-60,0},{-100,0},{-100,0}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{100,0},{60,0},{60,0}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{-58,-60},{-42,-60},{40,58},{60,58},{60,58}},
                      smooth=Smooth.None,
                      color={255,0,0},
                      thickness=0.5),Text(
                      extent={{-24,62},{20,52}},
                      lineColor={0,0,255},
                      fillColor={175,175,175},
                      fillPattern=FillPattern.Solid,
                      textString="%TCSC_XC%")}),
                Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end TCSCReactance;

            model TCSCAlpha
              iPSL.Connectors.PwPin p annotation (Placement(transformation(extent={{-119,-10},{-99,10}})));
              iPSL.Connectors.PwPin n annotation (Placement(transformation(extent={{100,-10},{120,10}})));
              constant Real pi=Modelica.Constants.pi;
              parameter Real SystemBase=100 "System base power (MVA)" annotation (Dialog(group="Power flow data"));
              parameter Real Vbus=400000 "Bus nominal voltage (V)" annotation (Dialog(group="Power flow data"));
              parameter Real Sn=100 "Power rating (MVA)" annotation (Dialog(group="Power flow data"));
              parameter Real Vn=400000 "Voltage rating (V)" annotation (Dialog(group="Power flow data"));
              parameter Real f=50 "Frequency rating (Hz)" annotation (Dialog(group="Power flow data"));
              parameter Real alpha_TCSCO=0.826168365308219 "Value of state variable x1" annotation (Dialog(group="Power flow data"));
              parameter Real x20=0.826168365308219 "Value of the state varible x2" annotation (Dialog(group="Power flow data"));
              parameter Real x0i=0.826168365308219 "Value of x0" annotation (Dialog(group="Power flow data"));
              parameter Real pref=0.080101913348342 "Reference power (pu)" annotation (Dialog(group="Power flow data"));
              parameter Real Cp=0.10 "Percentage of series compensation (%)";
              parameter Real Tr=0.5 "Regulator time constant (s)";
              parameter Real alpha_max=0.85 " Maximum firing angle (rad)";
              parameter Real alpha_min=0.72 "Minimum firing angle (rad)";
              parameter Real Kp=5 "Proportional gain of PI controller (p.u./p.u.)";
              parameter Real Ki=1 "Integral gain of PI controller (p.u./p.u.)";
              parameter Real Kr=10 "Gain of stabilizing signal (p.u./p.u.)";
              parameter Real Vs_POD=0 "Power oscillation damper signal";
              parameter Real x_L=0.2 "Reactance (inductive) (pu)";
              parameter Real x_C=0.1 "Reactance (capacitive) (pu)";
              parameter Real XL=0.1 "Line reactance (pu)";
              parameter Real G=0 "Shunt half conductance (pu)";
              parameter Real B=0 "Shunt half susceptance (pu)";
              parameter Real rL=0.01 "Line resistance, (pu)";
              Real vk "Bus voltage of bus k (pu)";
              Real vm "Bus voltage of bus m (pu)";
              Real pkm(start=pref) "Active power flow from bus k to m (pu)";
              Real b "TCSC series susceptance (pu)";
              Real alpha_TCSC "TCSC series reactance (pu)";
            protected
              Real x0(start=x0i);
              Real x2(start=x20);
            protected
              parameter Real Vb2new=Vbus*Vbus;
              parameter Real Vb2old=Vn*Vn;
              parameter Real xL=x_L*(Vb2old*SystemBase)/(Vb2new*Sn) "Reactance(inductive),p.u";
              parameter Real xC=x_C*(Vb2old*SystemBase)/(Vb2new*Sn) "Reactance(capacitive),p.u";
              parameter Real X=XL*(Vb2old*SystemBase)/(Vb2new*Sn) "Line Reactance,p.u";
              parameter Real kx=sqrt(xC/xL);
              parameter Real XL2=(1 - Cp)*XL;
              parameter Real y=1/X;
            initial equation
              alpha_TCSC = alpha_TCSCO;
            equation
              vk = sqrt(p.vr^2 + p.vi^2);
              vm = sqrt(n.vr^2 + n.vi^2);
              pkm = p.vr*p.ir + p.vi*p.ii;
              x0 = -(Kp*(pkm - pref) - x2);
              if alpha_TCSC > alpha_max and der(alpha_TCSC) > 0 and der(x2) > 0 then
                der(alpha_TCSC) = 0;
                der(x2) = -Ki*(pkm - pref);
                b = pi*(kx^4 - 2*kx^2 + 1)*cos(kx*(pi - alpha_max))/(xC*(pi*kx^4*cos(kx*(pi - alpha_max))) - pi*cos(kx*(pi - alpha_max)) - 2*kx^4*alpha_max*cos(kx*(pi - alpha_max)) + 2*kx^2*alpha_max*cos(kx*(pi
                   - alpha_max)) - kx^4*sin(2*alpha_max)*cos(kx*(pi - alpha_max)) + kx^2*sin(2*alpha_max)*cos(kx*(pi - alpha_max)) - 4*kx^3*cos(alpha_max)^2*sin(kx*(pi - alpha_max)) - 4*kx^2*cos(alpha_max)*sin(
                  alpha_max)*cos(kx*(pi - alpha_max)));
              elseif alpha_TCSC < alpha_min and der(alpha_TCSC) < 0 and der(x2) < 0 then
                der(alpha_TCSC) = 0;
                der(x2) = -Ki*(pkm - pref);
                b = pi*(kx^4 - 2*kx^2 + 1)*cos(kx*(pi - alpha_min))/(xC*(pi*kx^4*cos(kx*(pi - alpha_min))) - pi*cos(kx*(pi - alpha_min)) - 2*kx^4*alpha_min*cos(kx*(pi - alpha_min)) + 2*kx^2*alpha_min*cos(kx*(pi
                   - alpha_min)) - kx^4*sin(2*alpha_min)*cos(kx*(pi - alpha_min)) + kx^2*sin(2*alpha_min)*cos(kx*(pi - alpha_min)) - 4*kx^3*cos(alpha_min)^2*sin(kx*(pi - alpha_min)) - 4*kx^2*cos(alpha_min)*sin(
                  alpha_min)*cos(kx*(pi - alpha_min)));
              else
                der(alpha_TCSC) = (Kr*Vs_POD - Kp*(pkm - pref) + x2 - alpha_TCSC)/Tr;
                der(x2) = -Ki*(pkm - pref);
                b = pi*(kx^4 - 2*kx^2 + 1)*cos(kx*(pi - alpha_TCSC))/(xC*(pi*kx^4*cos(kx*(pi - alpha_TCSC))) - pi*cos(kx*(pi - alpha_TCSC)) - 2*kx^4*alpha_TCSC*cos(kx*(pi - alpha_TCSC)) + 2*kx^2*alpha_TCSC*cos(
                  kx*(pi - alpha_TCSC)) - kx^4*sin(2*alpha_TCSC)*cos(kx*(pi - alpha_TCSC)) + kx^2*sin(2*alpha_TCSC)*cos(kx*(pi - alpha_TCSC)) - 4*kx^3*cos(alpha_TCSC)^2*sin(kx*(pi - alpha_TCSC)) - 4*kx^2*cos(
                  alpha_TCSC)*sin(alpha_TCSC)*cos(kx*(pi - alpha_TCSC)));
              end if;
              n.ii - B*n.vr - G*n.vi = (y + b)*(p.vr - n.vr);
              n.ir - G*n.vr + B*n.vi = (y + b)*(n.vi - p.vi);
              p.ii - B*p.vr - G*p.vi = (y + b)*(n.vr - p.vr);
              p.ir - G*p.vr + B*p.vi = (y + b)*(p.vi - n.vi);
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics),
                Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics={Rectangle(
                      extent={{-4,46},{-4,34}},
                      lineColor={0,0,255},
                      fillColor={175,175,175},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{6,46},{6,34}},
                      lineColor={0,0,255},
                      fillColor={175,175,175},
                      fillPattern=FillPattern.Solid),Line(
                      points={{-60,40},{-20,40},{-4,40}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{-60,40},{-60,-40},{-22,-40},{-22,-40}},
                      color={0,0,255},
                      smooth=Smooth.None),Polygon(
                      points={{4,-16},{18,-20},{4,-24},{4,-24},{4,-16}},
                      lineColor={0,0,255},
                      smooth=Smooth.None,
                      fillColor={175,175,175},
                      fillPattern=FillPattern.Solid),Polygon(
                      points={{-7,4},{7,0},{-7,-4},{-7,-4},{-7,4}},
                      lineColor={0,0,255},
                      smooth=Smooth.None,
                      fillColor={175,175,175},
                      fillPattern=FillPattern.Solid,
                      origin={9,-58},
                      rotation=180),Line(
                      points={{18,-16},{18,-24}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{2,-54},{2,-62}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{-22,-20},{-22,-58},{-22,-56}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{-22,-58},{2,-58},{2,-58}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{-22,-20},{4,-20},{4,-20}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{18,-20},{40,-20},{40,-58},{16,-58},{16,-58}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{6,40},{60,40},{60,-40},{40,-40}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{-100,0},{-62,0},{-60,0},{-60,0}},
                      color={0,0,255},
                      smooth=Smooth.None),Line(
                      points={{60,0},{100,0},{100,0}},
                      color={0,0,255},
                      smooth=Smooth.None),Text(
                      extent={{-18,68},{16,60}},
                      lineColor={0,0,255},
                      fillColor={175,175,175},
                      fillPattern=FillPattern.Solid,
                      textString="%TCSC_Alpha%")}),
                Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end TCSCAlpha;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TCSC;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end FACTS;

        package PSS

          model PSSTypeII "PSAT PSS TypeII"
            parameter Real vsmax "Max stabilizer output signal (pu)";
            parameter Real vsmin "Min stabilizer output signal (pu)";
            parameter Real Kw "Stabilizer gain (pu/pu)";
            parameter Real Tw "Wash-out time constant (s)";
            parameter Real T1 "First stabilizer time constant (s)";
            parameter Real T2 "Second stabilizer time constant (s)";
            parameter Real T3 "Third stabilizer time constant (s)";
            parameter Real T4 "Fourth stabilizer time constant (s)";
            Modelica.Blocks.Interfaces.RealInput vSI "PSS input signal " annotation (Placement(transformation(extent={{-130,-20},{-90,20}})));
            Modelica.Blocks.Interfaces.RealOutput vs "PSS output signal" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T1,
              T2=T2,
              y_start=0) annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag1(
              K=1,
              T1=T3,
              T2=T4,
              y_start=0) annotation (Placement(transformation(extent={{28,-10},{48,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=vsmax, uMin=vsmin) annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag(
              K=Kw*Tw,
              T=Tw,
              y_start=0,
              x_start=0) annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          equation
            connect(vs, limiter.y) annotation (Line(points={{110,0},{96,0},{81,0}}, color={0,0,127}));
            connect(imLeadLag1.y, limiter.u) annotation (Line(points={{49,0},{53.5,0},{58,0}}, color={0,0,127}));
            connect(imLeadLag.y, imLeadLag1.u) annotation (Line(points={{11,0},{26,0}}, color={0,0,127}));
            connect(vSI, derivativeLag.u) annotation (Line(points={{-110,0},{-62,0},{-62,0}}, color={0,0,127}));
            connect(derivativeLag.y, imLeadLag.u) annotation (Line(points={{-39,0},{-12,0},{-12,0}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS Type II, PSAT manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-08-24</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end PSSTypeII;
        annotation (Documentation(info="<html>
</html>",         revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end PSS;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end PSAT;

      package Simulink

        package OEL

          model OEL "OverExcitation Limiter"
            parameter Real ifd_lim "OEL parameter";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real init_OEL_Timer=L1 "Initial output value";
            Modelica.Blocks.Sources.Constant ifd_lim_value(k=ifd_lim) "Limitation of filed current" annotation (Placement(transformation(extent={{-98,-28},{-80,-10}})));
            iPSL.NonElectrical.Nonlinear.SaturationBlockTan block_1_1(r=r, f=f) annotation (Placement(transformation(extent={{-42,-16},{18,38}})));
            Modelica.Blocks.Continuous.LimIntegrator Timer(
              k=1,
              y_start=init_OEL_Timer,
              outMax=10000.0,
              outMin=L1,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{10,8},{24,22}})));
            Modelica.Blocks.Math.Gain imGain(k=-1) annotation (Placement(transformation(extent={{10,28},{22,40}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current" annotation (Placement(transformation(extent={{-94,-4},{-76,16}}), iconTransformation(extent={{-94,-4},{-76,16}})));
            Modelica.Blocks.Interfaces.RealInput VolContinput "Voltage control input" annotation (Placement(transformation(extent={{-94,-48},{-76,-28}}), iconTransformation(extent={{-94,-48},{-76,-28}})));
            Modelica.Blocks.Interfaces.RealOutput OEL_output annotation (Placement(transformation(extent={{74,-30},{94,-10}}), iconTransformation(extent={{74,-30},{94,-10}})));
            Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
            Modelica.Blocks.Math.Min min annotation (Placement(transformation(extent={{68,6},{78,16}})));
            NonElectrical.Logical.Relay relay annotation (Placement(transformation(extent={{40,8},{52,20}})));
          equation
            connect(ifd_lim_value.y, add.u2) annotation (Line(points={{-79.1,-19},{-68,-19},{-68,4},{-62,4}}, color={0,0,127}));
            connect(ifd, add.u1) annotation (Line(points={{-85,6},{-72,6},{-72,16},{-62,16}}, color={0,0,127}));
            connect(add.y, block_1_1.p1) annotation (Line(points={{-39,10},{-36,10},{-36,11},{-47,11}}, color={0,0,127}));
            connect(imGain.u, block_1_1.p1) annotation (Line(points={{8.8,34},{-36,34},{-36,11},{-47,11}}, color={0,0,127}));
            connect(block_1_1.n1, Timer.u) annotation (Line(points={{21,11},{5.5,11},{5.5,15},{8.6,15}}, color={0,0,127}));
            connect(min.y, OEL_output) annotation (Line(points={{78.5,11},{84,11},{84,-20}}, color={0,0,127}));
            connect(VolContinput, min.u2) annotation (Line(points={{-85,-38},{-12,-38},{60,-38},{60,8},{67,8}}, color={0,0,127}));
            connect(relay.y, min.u1) annotation (Line(points={{53.2,14},{67,14},{67,14}}, color={0,0,127}));
            connect(Timer.y, relay.u1) annotation (Line(points={{24.7,15},{30,15},{30,18.5},{38.5,18.5}}, color={0,0,127}));
            connect(imGain.y, relay.u2) annotation (Line(points={{22.6,34},{32,34},{32,14},{38.5,14}}, color={0,0,127}));
            connect(relay.u3, min.u2) annotation (Line(points={{38.5,9.5},{32,9.5},{32,-38},{60,-38},{60,8},{67,8}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-74,26},{74,-62}}, lineColor={0,0,127}),Text(
                    extent={{-84,6},{-36,-14}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="ifd"),Text(
                    extent={{-86,-38},{-40,-54}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),Text(
                    extent={{-52,6},{58,-42}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="OEL")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end OEL;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end OEL;

        package PSS

          model PSS "Power system stabilizer"
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            parameter Real init_PSS_Leadlag1=0 "initial output value";
            parameter Real init_PSS_Leadlag2=0 "initial output value";
            Modelica.Blocks.Interfaces.RealInput omega "Speed" annotation (Placement(transformation(extent={{-106,12},{-94,24}}), iconTransformation(extent={{-100,8},{-88,20}})));
            iPSL.NonElectrical.Continuous.LeadLag Leadlag1(
              K=1,
              T1=T1,
              T2=T2,
              y_start=init_PSS_Leadlag1) annotation (Placement(transformation(extent={{-22,4},{-4,22}})));
            iPSL.NonElectrical.Continuous.LeadLag Leadlag2(
              K=1,
              T1=T1,
              T2=T2,
              y_start=init_PSS_Leadlag2) annotation (Placement(transformation(extent={{4,4},{22,22}})));
            Modelica.Blocks.Interfaces.RealOutput Upss "PSS output" annotation (Placement(transformation(extent={{56,6},{68,18}}), iconTransformation(extent={{56,6},{68,18}})));
            Modelica.Blocks.Nonlinear.Limiter limit(uMin=-C, uMax=C) annotation (Placement(transformation(extent={{30,4},{48,22}})));
            Modelica.Blocks.Math.Gain imGain(k=Kp/Tw) annotation (Placement(transformation(extent={{-90,12},{-78,24}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              T=Tw,
              y_start=0) annotation (Placement(transformation(extent={{-68,10},{-52,26}})));
            Modelica.Blocks.Math.Add add(k1=-1) annotation (Placement(transformation(extent={{-46,4},{-28,22}})));
          equation
            connect(limit.y, Upss) annotation (Line(points={{48.9,13},{51.45,13},{51.45,12},{62,12}}, color={0,0,127}));
            connect(Leadlag2.y, limit.u) annotation (Line(points={{22.9,13},{22.9,13},{28.2,13}}, color={0,0,127}));
            connect(Leadlag1.y, Leadlag2.u) annotation (Line(points={{-3.1,13},{-3.1,13},{2.2,13}}, color={0,0,127}));
            connect(add.y, Leadlag1.u) annotation (Line(points={{-27.1,13},{-25.55,13},{-23.8,13}}, color={0,0,127}));
            connect(omega, imGain.u) annotation (Line(points={{-100,18},{-96,18},{-91.2,18}}, color={0,0,127}));
            connect(imSimpleLag.y, add.u1) annotation (Line(points={{-51.2,18},{-47.8,18},{-47.8,18.4}}, color={0,0,127}));
            connect(imGain.y, imSimpleLag.u) annotation (Line(points={{-77.4,18},{-69.6,18},{-69.6,18}}, color={0,0,127}));
            connect(add.u2, imSimpleLag.u) annotation (Line(points={{-47.8,7.6},{-74,7.6},{-74,18},{-69.6,18}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-88,44},{56,-18}}, lineColor={0,0,255}),Text(
                    extent={{-44,28},{22,-2}},
                    lineColor={0,0,255},
                    textString="PSS"),Text(
                    extent={{-86,24},{-62,4}},
                    lineColor={0,0,255},
                    textString="omega"),Text(
                    extent={{34,20},{54,0}},
                    lineColor={0,0,255},
                    textString="Upss")}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end PSS;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end PSS;

        package ES

          model ExcitationSystem "This ES is composed by the OEL and PSS and exitation part"
            parameter Real V0=1 "Reference value of terminal voltage";
            parameter Real L2=4 "Exciter parameter";
            parameter Real G=70 "Exciter parameter";
            parameter Real Ta=10 "Exciter parameter";
            parameter Real Tb=20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            iPSL.Electrical.Controls.Simulink.OEL.OEL oEL(
              init_OEL_Timer=0,
              ifd_lim=ifd_lim,
              r=r,
              f=f,
              L1=L1) annotation (Placement(transformation(extent={{-28,40},{20,76}})));
            Modelica.Blocks.Sources.Constant V_0(k=V0) "Reference terminal voltage " annotation (Placement(transformation(extent={{-88,34},{-70,52}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current" annotation (Placement(transformation(extent={{-96,62},{-84,74}})));
            Modelica.Blocks.Interfaces.RealInput V "Terminal voltage " annotation (Placement(transformation(extent={{-96,22},{-84,34}})));
            Modelica.Blocks.Interfaces.RealInput omega "Speed" annotation (Placement(transformation(extent={{-96,-10},{-84,2}})));
            Modelica.Blocks.Interfaces.RealOutput vfd "Field voltage" annotation (Placement(transformation(extent={{128,22},{140,34}})));
            Modelica.Blocks.Math.Gain Ka(k=10) annotation (Placement(transformation(extent={{88,48},{100,60}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMin=0,
              outMax=L2,
              k=1,
              y_start=vfd0,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{108,46},{124,62}})));
            iPSL.NonElectrical.Continuous.LeadLag tgr(
              K=G,
              T1=Ta,
              T2=Tb,
              y_start=vfd0) "Transient gain rudection" annotation (Placement(transformation(extent={{36,44},{56,64}})));
            iPSL.Electrical.Controls.Simulink.PSS.PSS pSS(
              Kp=Kp,
              Tw=Tw,
              T1=T1,
              T2=T2,
              C=C) annotation (Placement(transformation(extent={{-78,-28},{-44,14}})));
            Modelica.Blocks.Math.Feedback feedback annotation (Placement(transformation(extent={{62,44},{82,64}})));
            Modelica.Blocks.Math.Add3 add3_1(k2=-1) annotation (Placement(transformation(extent={{-46,18},{-26,38}})));
          equation
            connect(oEL.ifd, ifd) annotation (Line(
                points={{-24.4,59.08},{-77.44,59.08},{-77.44,68},{-90,68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(omega, pSS.omega) annotation (Line(
                points={{-90,-4},{-84,-4},{-84,-4.06},{-76.98,-4.06}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.y, vfd) annotation (Line(points={{124.8,54},{134,54},{134,28}}, color={0,0,127}));
            connect(Ka.y, imLimitedIntegrator.u) annotation (Line(points={{100.6,54},{106.4,54},{106.4,54}}, color={0,0,127}));
            connect(oEL.OEL_output, tgr.u) annotation (Line(points={{16.16,54.4},{25.08,54.4},{25.08,54},{34,54}}, color={0,0,127}));
            connect(feedback.y, Ka.u) annotation (Line(points={{81,54},{86.8,54},{86.8,54}}, color={0,0,127}));
            connect(tgr.y, feedback.u1) annotation (Line(points={{57,54},{64,54},{64,54}}, color={0,0,127}));
            connect(feedback.u2, vfd) annotation (Line(points={{72,46},{72,40},{134,40},{134,28}}, color={0,0,127}));
            connect(V, add3_1.u2) annotation (Line(points={{-90,28},{-74,28},{-48,28}}, color={0,0,127}));
            connect(V_0.y, add3_1.u1) annotation (Line(points={{-69.1,43},{-48,43},{-48,36}}, color={0,0,127}));
            connect(pSS.Upss, add3_1.u3) annotation (Line(points={{-50.46,-4.48},{-48,-4.48},{-48,20}}, color={0,0,127}));
            connect(add3_1.y, oEL.VolContinput) annotation (Line(points={{-25,28},{-18,28},{-18,42},{-24.4,42},{-24.4,51.16}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{140,100}})),
              Icon(coordinateSystem(extent={{-100,-100},{140,100}}, preserveAspectRatio=false), graphics={Rectangle(extent={{-84,78},{128,-20}}, lineColor={0,0,255}),Text(
                    extent={{-80,72},{-62,60}},
                    lineColor={0,0,255},
                    textString="ifd"),Text(
                    extent={{-80,34},{-62,22}},
                    lineColor={0,0,255},
                    textString="V "),Text(
                    extent={{-78,2},{-54,-12}},
                    lineColor={0,0,255},
                    textString="omega"),Text(
                    extent={{106,36},{130,22}},
                    lineColor={0,0,255},
                    textString="vfd"),Text(
                    extent={{-34,58},{88,0}},
                    lineColor={0,0,255},
                    textString="Exciter AVR OEL PSS")}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ExcitationSystem;

          model ExcitationSystemKp0 "Excitation system without PSS included"
            parameter Real V0=1 "Reference value of terminal voltage";
            parameter Real L2=4 "Exciter parameter";
            parameter Real G=70 "Exciter parameter";
            parameter Real Ta=10 "Exciter parameter";
            parameter Real Tb=20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            iPSL.Electrical.Controls.Simulink.OEL.OEL oEL(
              init_OEL_Timer=0,
              ifd_lim=ifd_lim,
              r=r,
              f=f,
              L1=L1) annotation (Placement(transformation(extent={{-28,40},{20,76}})));
            Modelica.Blocks.Sources.Constant V_0(k=V0) "Reference terminal voltage " annotation (Placement(transformation(extent={{-88,34},{-70,52}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current" annotation (Placement(transformation(extent={{-96,62},{-84,74}})));
            Modelica.Blocks.Interfaces.RealInput V "Terminal voltage " annotation (Placement(transformation(extent={{-96,22},{-84,34}})));
            Modelica.Blocks.Interfaces.RealOutput vfd "Field voltage" annotation (Placement(transformation(extent={{128,22},{140,34}})));
            Modelica.Blocks.Math.Gain Ka(k=10) annotation (Placement(transformation(extent={{92,48},{104,60}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMin=0,
              outMax=L2,
              k=1,
              y_start=vfd0,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{110,46},{126,62}})));
            iPSL.NonElectrical.Continuous.LeadLag tgr(
              K=G,
              T1=Ta,
              T2=Tb,
              y_start=vfd0) "Transient gain rudection" annotation (Placement(transformation(extent={{32,44},{52,64}})));
            Modelica.Blocks.Math.Feedback feedback annotation (Placement(transformation(extent={{62,44},{82,64}})));
            Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-58,26},{-38,46}})));
          equation
            connect(oEL.ifd, ifd) annotation (Line(
                points={{-24.4,59.08},{-77.44,59.08},{-77.44,68},{-90,68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.y, vfd) annotation (Line(points={{126.8,54},{134,54},{134,28}}, color={0,0,127}));
            connect(imLimitedIntegrator.u, Ka.y) annotation (Line(points={{108.4,54},{106,54},{104.6,54}}, color={0,0,127}));
            connect(oEL.OEL_output, tgr.u) annotation (Line(points={{16.16,54.4},{23.08,54.4},{23.08,54},{30,54}}, color={0,0,127}));
            connect(feedback.y, Ka.u) annotation (Line(points={{81,54},{90.8,54},{90.8,54}}, color={0,0,127}));
            connect(feedback.u2, vfd) annotation (Line(points={{72,46},{72,40},{134,40},{134,28}}, color={0,0,127}));
            connect(tgr.y, feedback.u1) annotation (Line(points={{53,54},{58.5,54},{64,54}}, color={0,0,127}));
            connect(V_0.y, add.u1) annotation (Line(points={{-69.1,43},{-64.55,43},{-64.55,42},{-60,42}}, color={0,0,127}));
            connect(V, add.u2) annotation (Line(points={{-90,28},{-76,28},{-76,30},{-60,30}}, color={0,0,127}));
            connect(add.y, oEL.VolContinput) annotation (Line(points={{-37,36},{-34,36},{-34,40},{-34,51.16},{-24.4,51.16}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{140,100}})),
              Icon(coordinateSystem(extent={{-100,-100},{140,100}}, preserveAspectRatio=false), graphics={Rectangle(extent={{-84,78},{128,-20}}, lineColor={0,0,255}),Text(
                    extent={{-80,72},{-62,60}},
                    lineColor={0,0,255},
                    textString="ifd"),Text(
                    extent={{-80,34},{-62,22}},
                    lineColor={0,0,255},
                    textString="V "),Text(
                    extent={{106,36},{130,22}},
                    lineColor={0,0,255},
                    textString="vfd"),Text(
                    extent={{-34,58},{88,0}},
                    lineColor={0,0,255},
                    textString="Exciter AVR OEL PSS")}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ExcitationSystemKp0;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end ES;

        package TG

          model TurbineTm "Hydraulic turbine model. Mechanical torque as output"
            Modelica.Blocks.Interfaces.RealInput z "Gate openning" annotation (Placement(transformation(extent={{-95,2},{-88,10}}), iconTransformation(extent={{-92,20},{-78,34}})));
            Modelica.Blocks.Sources.Constant Hs(k=1) annotation (Placement(transformation(extent={{-74,-12},{-58,4}})));
            Modelica.Blocks.Math.Gain Tw(k=1/1) "Water time constant" annotation (Placement(transformation(extent={{0,-8},{20,12}})));
            Modelica.Blocks.Continuous.Integrator imIntegrator(
              k=1,
              y_start=init_Turbine_V1,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{28,-6},{44,10}})));
            Modelica.Blocks.Interfaces.RealInput Omega "Rotor speed in p.u" annotation (Placement(transformation(extent={{-96,-26},{-90,-18}}), iconTransformation(extent={{-92,-22},{-78,-8}})));
            Modelica.Blocks.Interfaces.RealOutput Tm "Mechanical Torque Tm as output" annotation (Placement(transformation(extent={{106,-2},{112,6}}), iconTransformation(extent={{30,-4},{46,14}})));
            parameter Real init_Turbine_V1;
            Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{52,-6},{68,10}})));
            Modelica.Blocks.Math.Division division annotation (Placement(transformation(extent={{84,-6},{100,10}})));
            Modelica.Blocks.Math.Add add(k1=-1) annotation (Placement(transformation(extent={{-28,-8},{-8,12}})));
            Modelica.Blocks.Math.Division division1 annotation (Placement(transformation(extent={{-78,14},{-64,28}})));
            Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(extent={{-52,14},{-38,28}})));
          equation
            connect(Tw.y, imIntegrator.u) annotation (Line(points={{21,2},{21,2},{26.4,2}}, color={0,0,127}));
            connect(imIntegrator.y, product.u2) annotation (Line(points={{44.8,2},{48,2},{48,-2.8},{50.4,-2.8}}, color={0,0,127}));
            connect(division.y, Tm) annotation (Line(points={{100.8,2},{109,2}}, color={0,0,127}));
            connect(product.y, division.u1) annotation (Line(points={{68.8,2},{76,2},{76,6.8},{82.4,6.8}}, color={0,0,127}));
            connect(division.u2, Omega) annotation (Line(points={{82.4,-2.8},{76,-2.8},{76,-22},{-93,-22}}, color={0,0,127}));
            connect(add.y, Tw.u) annotation (Line(points={{-7,2},{-5.55,2},{-2,2}}, color={0,0,127}));
            connect(Hs.y, add.u2) annotation (Line(points={{-57.2,-4},{-57.2,-4},{-30,-4}}, color={0,0,127}));
            connect(product1.y, add.u1) annotation (Line(points={{-37.3,21},{-34,21},{-34,8},{-30,8}}, color={0,0,127}));
            connect(division1.y, product1.u1) annotation (Line(points={{-63.3,21},{-58,21},{-58,25.2},{-53.4,25.2}}, color={0,0,127}));
            connect(product1.u2, product1.u1) annotation (Line(points={{-53.4,16.8},{-58,16.8},{-58,25.2},{-53.4,25.2}}, color={0,0,127}));
            connect(division1.u1, imIntegrator.y) annotation (Line(points={{-79.4,25.2},{-84,25.2},{-84,46},{44.8,46},{44.8,2}}, color={0,0,127}));
            connect(z, division1.u2) annotation (Line(points={{-91.5,6},{-84,6},{-84,16.8},{-79.4,16.8}}, color={0,0,127}));
            connect(product.u1, add.u1) annotation (Line(points={{50.4,6.8},{46,6.8},{46,28},{-34,28},{-34,8},{-30,8}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-78,46},{32,-44}}, lineColor={0,0,255}),Text(
                    extent={{-78,32},{-64,20}},
                    lineColor={0,0,255},
                    textString="z"),Text(
                    extent={{-76,-8},{-56,-28}},
                    lineColor={0,0,255},
                    textString="omega"),Text(
                    extent={{18,14},{28,0}},
                    lineColor={0,0,255},
                    textString="Tm"),Text(
                    extent={{-52,18},{8,-20}},
                    lineColor={0,0,255},
                    textString="Hy turbine")}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(
                    extent={{-96,0},{-80,-2}},
                    lineColor={0,0,127},
                    textString="z (gate opening)"),Text(
                    extent={{-96,-28},{-80,-30}},
                    lineColor={0,0,127},
                    textString="w (rotor speed)"),Text(
                    extent={{102,10},{128,8}},
                    lineColor={0,0,127},
                    textString="Tm (mech. torque)"),Text(
                    extent={{52,14},{70,14}},
                    lineColor={0,0,127},
                    textString="Pm (mech. power)"),Text(
                    extent={{-8,-6},{22,-8}},
                    lineColor={0,0,127},
                    textString="1/Tw (water time constant)")}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TurbineTm;

          model TurbinePm "Hydraulic turbine model. Mechanical Power Pm as output"
            parameter Real p0 "Initialization, initial electrical power";
            Modelica.Blocks.Interfaces.RealInput z "Gate openning" annotation (Placement(transformation(extent={{-95,2},{-88,10}}), iconTransformation(extent={{-92,-6},{-78,8}})));
            Modelica.Blocks.Sources.Constant Hs(k=1) "set point" annotation (Placement(transformation(extent={{-78,-14},{-58,6}})));
            Modelica.Blocks.Math.Gain Tw(k=1) "Water constant" annotation (Placement(transformation(extent={{-16,0},{0,16}})));
            Modelica.Blocks.Continuous.Integrator imIntegrator(
              k=1,
              y_start=p0,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{12,0},{28,16}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power" annotation (Placement(transformation(extent={{88,2},{94,10}}), iconTransformation(extent={{32,-6},{48,12}})));
            Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(extent={{-54,26},{-40,40}})));
            Modelica.Blocks.Math.Division division1 annotation (Placement(transformation(extent={{-80,26},{-66,40}})));
            Modelica.Blocks.Math.Add add(k1=-1) annotation (Placement(transformation(extent={{-46,-2},{-26,18}})));
            Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{42,4},{58,20}})));
          equation
            connect(division1.y, product1.u1) annotation (Line(points={{-65.3,33},{-60,33},{-60,37.2},{-55.4,37.2}}, color={0,0,127}));
            connect(product1.u2, product1.u1) annotation (Line(points={{-55.4,28.8},{-60,28.8},{-60,37.2},{-55.4,37.2}}, color={0,0,127}));
            connect(Tw.y, imIntegrator.u) annotation (Line(points={{0.8,8},{6,8},{10.4,8}}, color={0,0,127}));
            connect(add.y, Tw.u) annotation (Line(points={{-25,8},{-17.6,8},{-17.6,8}}, color={0,0,127}));
            connect(Hs.y, add.u2) annotation (Line(points={{-57,-4},{-54,-4},{-54,2},{-48,2}}, color={0,0,127}));
            connect(imIntegrator.y, product.u2) annotation (Line(points={{28.8,8},{34,8},{34,7.2},{40.4,7.2}}, color={0,0,127}));
            connect(product.y, Pm) annotation (Line(points={{58.8,12},{74,12},{74,6},{91,6}}, color={0,0,127}));
            connect(product.u1, product1.y) annotation (Line(points={{40.4,16.8},{34,16.8},{34,33},{-39.3,33}}, color={0,0,127}));
            connect(division1.u1, product.u2) annotation (Line(points={{-81.4,37.2},{-88,37.2},{-88,50},{32,50},{32,8},{34,8},{34,7.2},{40.4,7.2}}, color={0,0,127}));
            connect(division1.u2, z) annotation (Line(points={{-81.4,28.8},{-84,28.8},{-84,6},{-91.5,6}}, color={0,0,127}));
            connect(add.u1, product1.y) annotation (Line(points={{-48,14},{-56,14},{-56,24},{-34,24},{-34,33},{-39.3,33}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-78,46},{32,-44}}, lineColor={0,0,255}),Text(
                    extent={{-78,10},{-64,-2}},
                    lineColor={0,0,255},
                    textString="z"),Text(
                    extent={{20,10},{30,-4}},
                    lineColor={0,0,255},
                    textString="Pm"),Text(
                    extent={{-52,18},{8,-20}},
                    lineColor={0,0,255},
                    textString="Hy turbine")}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(
                    extent={{-28,40},{-12,38}},
                    lineColor={0,0,127},
                    textString="q (water flow)"),Text(
                    extent={{-28,28},{-14,26}},
                    lineColor={0,0,127},
                    textString="H (head)"),Text(
                    extent={{60,12},{78,12}},
                    lineColor={0,0,127},
                    textString="Pm (mech. power)"),Text(
                    extent={{-98,-4},{-82,4}},
                    lineColor={0,0,127},
                    textString="z (gate opening)")}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end TurbinePm;

          model Governor "Speed governor model for hydro turbines"
            Modelica.Blocks.Interfaces.RealInput Omega "Rotor speed in p.u" annotation (Placement(transformation(extent={{-96,26},{-86,38}}), iconTransformation(extent={{-14,30},{-4,40}})));
            Modelica.Blocks.Sources.Constant Omega_n(k=1) "Nominal rotor speed in p.u" annotation (Placement(transformation(extent={{-94,6},{-82,18}})));
            Modelica.Blocks.Math.Gain Gain1(k=2) annotation (Placement(transformation(extent={{10,18},{24,32}})));
            Modelica.Blocks.Math.Gain Gain2(k=0.4) annotation (Placement(transformation(extent={{10,0},{24,14}})));
            Modelica.Blocks.Continuous.Integrator Integrator(
              k=1,
              y_start=p0,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{30,0},{44,14}})));
            Modelica.Blocks.Math.Gain Droop(k=D) "Permanent speed droop" annotation (Placement(transformation(
                  extent={{5.5,-5.5},{-5.5,5.5}},
                  rotation=270,
                  origin={-53.5,6.5})));
            Modelica.Blocks.Math.Gain Gain3(k=5) annotation (Placement(transformation(extent={{92,10},{106,24}})));
            Modelica.Blocks.Nonlinear.Limiter Limited(uMin=-0.1, uMax=0.1) annotation (Placement(transformation(extent={{112,10},{126,24}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMax=1,
              k=1,
              outMin=0,
              y_start=p0,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{132,10},{146,24}})));
            Modelica.Blocks.Interfaces.RealOutput z "Gate opening" annotation (Placement(transformation(extent={{156,12},{166,22}}), iconTransformation(extent={{148,12},{158,22}})));
            parameter Real D "Permanent speed droop, g19=g20=0.08, all others=0.04";
            parameter Real p0 "Initialization, initial electrical power";
            Modelica.Blocks.Interfaces.RealInput Pm_set annotation (Placement(transformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-90,-17}), iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-10,14})));
            Modelica.Blocks.Interfaces.RealInput Pe annotation (Placement(transformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-90,-33}), iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-10,-8})));
            iPSL.NonElectrical.Continuous.SimpleLag SimpleLag1(
              K=1,
              T=2,
              y_start=p0) annotation (Placement(transformation(extent={{-72,-40},{-58,-26}})));
            Modelica.Blocks.Math.Feedback feedback annotation (Placement(transformation(extent={{68,6},{88,26}})));
            Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=90,
                  origin={-53,-9})));
            Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-41,25})));
            Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-65,29})));
            Modelica.Blocks.Math.Add add3 annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={58,16})));
          equation
            connect(Gain3.y, Limited.u) annotation (Line(points={{106.7,17},{106.7,17},{110.6,17}}, color={0,0,127}));
            connect(Limited.y, imLimitedIntegrator.u) annotation (Line(points={{126.7,17},{128.35,17},{128.35,17},{130.6,17}}, color={0,0,127}));
            connect(imLimitedIntegrator.y, z) annotation (Line(points={{146.7,17},{153.35,17},{153.35,17},{161,17}}, color={0,0,127}));
            connect(feedback.y, Gain3.u) annotation (Line(points={{87,16},{88,16},{88,17},{90.6,17}}, color={0,0,127}));
            connect(feedback.u2, z) annotation (Line(points={{78,8},{78,-6},{152,-6},{152,17},{153.35,17},{161,17}}, color={0,0,127}));
            connect(Pe, SimpleLag1.u) annotation (Line(points={{-90,-33},{-81,-33},{-73.4,-33}}, color={0,0,127}));
            connect(add.y, Droop.u) annotation (Line(points={{-53,-3.5},{-53,-0.1},{-53.5,-0.1}}, color={0,0,127}));
            connect(add.u2, SimpleLag1.y) annotation (Line(points={{-50,-15},{-50,-33},{-57.3,-33}}, color={0,0,127}));
            connect(Pm_set, add.u1) annotation (Line(points={{-90,-17},{-56,-17},{-56,-15}}, color={0,0,127}));
            connect(Droop.y, add1.u2) annotation (Line(points={{-53.5,12.55},{-53.5,22},{-47,22}}, color={0,0,127}));
            connect(add2.u1, Omega) annotation (Line(points={{-71,32},{-82,32},{-91,32}}, color={0,0,127}));
            connect(Omega_n.y, add2.u2) annotation (Line(points={{-81.4,12},{-78,12},{-78,26},{-71,26}}, color={0,0,127}));
            connect(add2.y, add1.u1) annotation (Line(points={{-59.5,29},{-53.75,29},{-53.75,28},{-47,28}}, color={0,0,127}));
            connect(Gain1.u, add1.y) annotation (Line(points={{8.6,25},{-13.7,25},{-35.5,25}}, color={0,0,127}));
            connect(Gain2.u, add1.y) annotation (Line(points={{8.6,7},{0,7},{0,25},{-13.7,25},{-35.5,25}}, color={0,0,127}));
            connect(Gain2.y, Integrator.u) annotation (Line(points={{24.7,7},{26.35,7},{26.35,7},{28.6,7}}, color={0,0,127}));
            connect(add3.y, feedback.u1) annotation (Line(points={{64.6,16},{67.3,16},{70,16}}, color={0,0,127}));
            connect(Integrator.y, add3.u2) annotation (Line(points={{44.7,7},{48,7},{48,12.4},{50.8,12.4}}, color={0,0,127}));
            connect(Gain1.y, add3.u1) annotation (Line(points={{24.7,25},{44,25},{44,19.6},{50.8,19.6}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{160,100}}), graphics={Text(
                    extent={{90,-6},{128,-10}},
                    lineColor={0,0,127},
                    textString="Servomotor"),Text(
                    extent={{14,34},{52,30}},
                    lineColor={0,0,127},
                    textString="PI Control"),Text(
                    extent={{-102,36},{-78,34}},
                    lineColor={0,0,127},
                    textString="w (rotor speed)"),Text(
                    extent={{-100,-40},{-76,-42}},
                    lineColor={0,0,127},
                    textString="P (active power)"),Text(
                    extent={{-98,-8},{-74,-10}},
                    lineColor={0,0,127},
                    textString="P0 (power set point)"),Text(
                    extent={{-50,6},{-32,8}},
                    lineColor={0,0,127},
                    textString="Speed drop")}),
              Icon(coordinateSystem(extent={{-100,-100},{160,100}}, preserveAspectRatio=false), graphics={Rectangle(extent={{-4,46},{150,-20}}, lineColor={0,0,255}),Text(
                    extent={{24,30},{126,6}},
                    lineColor={0,0,255},
                    textString="Speed Governor"),Text(
                    extent={{0,42},{20,26}},
                    lineColor={0,0,255},
                    textString="Omega"),Text(
                    extent={{136,24},{152,12}},
                    lineColor={0,0,255},
                    textString="z"),Text(
                    extent={{0,20},{20,4}},
                    lineColor={0,0,255},
                    textString="Pmset"),Text(
                    extent={{0,-2},{20,-18}},
                    lineColor={0,0,255},
                    textString="Pe")}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end Governor;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end TG;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end Simulink;

      package DTU

        model pwPLL "Developed by DTU"
          iPSL.Connectors.PwPin pwPin annotation (Placement(transformation(extent={{-60,-6},{-48,6}}), iconTransformation(extent={{-60,-6},{-48,6}})));
          Modelica.Blocks.Interfaces.RealOutput imPin annotation (Placement(transformation(extent={{48,-6},{60,6}}), iconTransformation(extent={{45,-6},{59,6}})));
          iPSL.Electrical.Sensors.PwVoltage pwVoltage annotation (Placement(transformation(extent={{-44,-10},{-24,10}})));
          Modelica.Blocks.Math.Atan2 atan2_1 annotation (Placement(transformation(extent={{-4,-10},{16,10}})));
        equation
          connect(pwVoltage.p, pwPin) annotation (Line(
              points={{-39,0},{-54,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwVoltage.vr, atan2_1.u2) annotation (Line(points={{-29.1,3},{-18,3},{-18,-6},{-6,-6}}, color={0,0,127}));
          connect(pwVoltage.vi, atan2_1.u1) annotation (Line(points={{-29.1,0},{-16,0},{-16,6},{-6,6}}, color={0,0,127}));
          connect(atan2_1.y, imPin) annotation (Line(points={{17,0},{54,0},{54,0}}, color={0,0,127}));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(
                  extent={{-48,50},{46,-50}},
                  lineColor={0,0,255},
                  lineThickness=0.5),Text(
                  extent={{-28,22},{34,-22}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillPattern=FillPattern.Solid,
                  textString="PLL")}),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end pwPLL;

        model pwPLL2 "Developed by DTU"
          parameter Real Kp=10;
          parameter Real Ki=30;
          parameter Real fmin=0.8;
          parameter Real fmax=1.2;
          parameter Real fnom=50;
          parameter Real ini_PIIntegrator;
          parameter Real ini_Integrator(fixed=false);
          iPSL.Connectors.PwPin Vpin annotation (Placement(transformation(extent={{-80,-6},{-68,6}}), iconTransformation(extent={{-80,-6},{-68,6}})));
          Modelica.Blocks.Interfaces.RealOutput freq_meas annotation (Placement(transformation(extent={{68,-26},{80,-14}}), iconTransformation(extent={{45,-36},{59,-24}})));
          iPSL.Electrical.Sensors.PwVoltage pwVoltage annotation (Placement(transformation(extent={{-68,-10},{-48,10}})));
          Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
            k=Ki,
            y_start=ini_PIIntegrator,
            outMin=fmin,
            outMax=fmax,
            initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{-12,-20},{-4,-12}})));
          Modelica.Blocks.Math.Gain imGain(k=Kp) annotation (Placement(transformation(extent={{-12,12},{-4,20}})));
          Modelica.Blocks.Interfaces.RealInput freq annotation (Placement(transformation(
                extent={{-5,-5},{5,5}},
                rotation=90,
                origin={11,-37}), iconTransformation(
                extent={{-5,-5},{5,5}},
                rotation=90,
                origin={0,-56})));
          Modelica.Blocks.Interfaces.RealOutput phi_meas annotation (Placement(transformation(extent={{60,14},{72,26}}), iconTransformation(extent={{45,24},{59,36}})));
          Modelica.Blocks.Continuous.Integrator imIntegrator(
            k=1,
            y_start=ini_Integrator,
            initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{50,-8},{58,0}})));
          Modelica.Blocks.Math.Gain imGain1(k=1/(2*Modelica.Constants.pi*fnom)) annotation (Placement(transformation(extent={{42,-24},{50,-16}})));
          Modelica.Blocks.Math.Add add(k1=-1, k2=1) annotation (Placement(transformation(extent={{-28,-4},{-20,4}})));
          Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{-44,20},{-36,28}})));
          Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(extent={{-44,-28},{-36,-20}})));
          Modelica.Blocks.Math.Add add1(k2=1, k1=1) annotation (Placement(transformation(extent={{0,-4},{8,4}})));
          Modelica.Blocks.Math.Add add2(k2=1, k1=1) annotation (Placement(transformation(extent={{20,-6},{28,2}})));
          Modelica.Blocks.Math.Add add3(k1=1, k2=-1) annotation (Placement(transformation(extent={{36,-8},{44,0}})));
          Modelica.Blocks.Math.Sin sin annotation (Placement(transformation(extent={{16,52},{0,68}})));
          Modelica.Blocks.Math.Sin sin1 annotation (Placement(transformation(extent={{16,-68},{0,-52}})));
        initial equation
          ini_Integrator = Modelica.Math.atan(Vpin.vi/Vpin.vr);
        equation
          connect(pwVoltage.p, Vpin) annotation (Line(
              points={{-63,0},{-74,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(add.y, imGain.u) annotation (Line(points={{-19.6,0},{-16,0},{-16,16},{-12.8,16}}, color={0,0,127}));
          connect(imLimitedIntegrator.u, imGain.u) annotation (Line(points={{-12.8,-16},{-16,-16},{-16,16},{-12.8,16}}, color={0,0,127}));
          connect(product1.y, add.u2) annotation (Line(points={{-35.6,-24},{-32,-24},{-32,-2.4},{-28.8,-2.4}}, color={0,0,127}));
          connect(product.y, add.u1) annotation (Line(points={{-35.6,24},{-32,24},{-32,2.4},{-28.8,2.4}}, color={0,0,127}));
          connect(pwVoltage.vr, product.u2) annotation (Line(points={{-53.1,3},{-50,3},{-50,21.6},{-44.8,21.6}}, color={0,0,127}));
          connect(pwVoltage.vi, product1.u1) annotation (Line(points={{-53.1,0},{-50,0},{-50,-21.6},{-44.8,-21.6}}, color={0,0,127}));
          connect(imLimitedIntegrator.y, add1.u2) annotation (Line(points={{-3.6,-16},{-0.8,-16},{-0.8,-2.4}}, color={0,0,127}));
          connect(imGain.y, add1.u1) annotation (Line(points={{-3.6,16},{-0.8,16},{-0.8,2.4}}, color={0,0,127}));
          connect(add1.y, add2.u1) annotation (Line(points={{8.4,0},{19.2,0},{19.2,0.4}}, color={0,0,127}));
          connect(add2.u2, freq) annotation (Line(points={{19.2,-4.4},{11,-4.4},{11,-37}}, color={0,0,127}));
          connect(add3.u1, add2.y) annotation (Line(points={{35.2,-1.6},{28.4,-1.6},{28.4,-2}}, color={0,0,127}));
          connect(sin.u, phi_meas) annotation (Line(points={{17.6,60},{38,60},{66,60},{66,20}}, color={0,0,127}));
          connect(sin.y, product.u1) annotation (Line(points={{-0.8,60},{-50,60},{-50,26.4},{-44.8,26.4}}, color={0,0,127}));
          connect(sin1.u, phi_meas) annotation (Line(points={{17.6,-60},{62,-60},{62,-4},{62,-4},{62,20},{66,20}}, color={0,0,127}));
          connect(sin1.y, product1.u2) annotation (Line(points={{-0.8,-60},{-50,-60},{-50,-26.4},{-44.8,-26.4}}, color={0,0,127}));
          connect(imIntegrator.u, add3.y) annotation (Line(points={{49.2,-4},{44.4,-4},{44.4,-4}}, color={0,0,127}));
          connect(imIntegrator.y, phi_meas) annotation (Line(points={{58.4,-4},{62,-4},{62,20},{66,20}}, color={0,0,127}));
          connect(imGain1.y, freq_meas) annotation (Line(points={{50.4,-20},{74,-20},{74,-20}}, color={0,0,127}));
          connect(add3.u2, freq) annotation (Line(points={{35.2,-6.4},{32,-6.4},{32,-20},{11,-20},{11,-37}}, color={0,0,127}));
          connect(imGain1.u, add2.y) annotation (Line(points={{41.2,-20},{34,-20},{34,-10},{30,-10},{30,-2},{28.4,-2},{28.4,-2}}, color={0,0,127}));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(
                  extent={{-68,46},{46,-50}},
                  lineColor={0,0,255},
                  lineThickness=0.5),Text(
                  extent={{-42,20},{20,-24}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillPattern=FillPattern.Solid,
                  textString="PLL")}),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end pwPLL2;
      annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
      end DTU;

      package PSSE

        package OEL

          model OEL
            Modelica.Blocks.Interfaces.RealInput IFD "Field current"
              annotation (Placement(transformation(extent={{-104,24},{-94,36}}), iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-105,0})));
            Modelica.Blocks.Sources.Constant IFDSetpoint(k=IFDdes) annotation (Placement(transformation(extent={{-92,62},{-76,78}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{0,58},{16,74}})));
            Modelica.Blocks.Interfaces.RealOutput VOEL "OEL output" annotation (Placement(transformation(extent={{72,34},{82,46}}), iconTransformation(extent={{100,-6},{110,6}})));
            parameter Real IFD1=1.1 "Low OEL limit (pu)";
            parameter Real IFD2=1.2 "Medium OEL limit (pu)";
            parameter Real IFD3=1.5 "High OEL limit (pu)";
            parameter Real TIME1=60 "Timing for low OEL (s)";
            parameter Real TIME2=30 "Timimg for medium OEL (s)";
            parameter Real TIME3=15 "Timing for high OEL (s)";
            parameter Real IFDdes=1 "IFD setpoint (pu)";
            parameter Real Vmax=0 "Max. OEL output (pu)";
            parameter Real Vmin=-0.05 "Min. OEL output (pu)";
            parameter Real KMX=1 "Control constant";
            IF_comparisor compasitor(
              HighCurrentLimit=IFD3,
              MediumCurrentLimit=IFD2,
              LowCurrentLimit=IFD1) annotation (Placement(transformation(extent={{-46,16},{-14,46}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator1(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=6,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{0,34},{16,50}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator2(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=6,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{0,10},{16,26}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator3(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=7.5,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{0,-14},{16,2}})));
            Modelica.Blocks.Math.Add add(k1=-1) annotation (Placement(transformation(extent={{-68,26},{-52,42}})));
            Modelica.Blocks.Math.MultiSum multiSum(nu=4) annotation (Placement(transformation(extent={{42,34},{54,46}})));
          equation
            connect(compasitor.n1, imLimitedIntegrator.u) annotation (Line(points={{-20.72,39.1},{-14,39.1},{-14,66},{-1.6,66}}, color={0,0,127}));
            connect(compasitor.n2, imLimitedIntegrator1.u) annotation (Line(points={{-20.72,34},{-10,34},{-10,42},{-1.6,42}}, color={0,0,127}));
            connect(compasitor.n3, imLimitedIntegrator2.u) annotation (Line(points={{-20.72,28.3},{-10,28.3},{-10,18},{-1.6,18}}, color={0,0,127}));
            connect(compasitor.n4, imLimitedIntegrator3.u) annotation (Line(points={{-20.72,23.5},{-14,23.5},{-14,-6},{-1.6,-6}}, color={0,0,127}));
            connect(add.y, compasitor.p) annotation (Line(points={{-51.2,34},{-46,34},{-46,33.1},{-41.84,33.1}}, color={0,0,127}));
            connect(add.u2, IFD) annotation (Line(points={{-69.6,29.2},{-82.8,29.2},{-82.8,30},{-99,30}}, color={0,0,127}));
            connect(IFDSetpoint.y, add.u1) annotation (Line(points={{-75.2,70},{-74,70},{-74,38.8},{-69.6,38.8}}, color={0,0,127}));
            connect(multiSum.y, VOEL) annotation (Line(points={{55.02,40},{66,40},{77,40}}, color={0,0,127}));
            connect(imLimitedIntegrator.y, multiSum.u[1]) annotation (Line(points={{16.8,66},{38,66},{38,43.15},{42,43.15}}, color={0,0,127}));
            connect(imLimitedIntegrator1.y, multiSum.u[2]) annotation (Line(points={{16.8,42},{30,42},{30,41.05},{42,41.05}}, color={0,0,127}));
            connect(imLimitedIntegrator2.y, multiSum.u[3]) annotation (Line(points={{16.8,18},{34,18},{34,38.95},{42,38.95}}, color={0,0,127}));
            connect(imLimitedIntegrator3.y, multiSum.u[4]) annotation (Line(points={{16.8,-6},{38,-6},{38,36.85},{42,36.85}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}), graphics={Rectangle(extent={{-100,80},{100,-80}}, lineColor={0,0,255}),Text(
                    extent={{-36,12},{38,-16}},
                    lineColor={0,0,255},
                    textString="OEL"),Text(
                    extent={{-96,4},{-72,-6}},
                    lineColor={0,0,255},
                    textString="IFD/EFD"),Text(
                    extent={{82,4},{100,-4}},
                    lineColor={0,0,255},
                    textString="VOEL")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter, PSSE manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end OEL;

          model IF_comparisor
            Modelica.Blocks.Interfaces.RealInput p annotation (Placement(transformation(extent={{-84,4},{-64,24}})));
            Modelica.Blocks.Interfaces.RealOutput n1 annotation (Placement(transformation(extent={{48,44},{68,64}})));
            Modelica.Blocks.Interfaces.RealOutput n2 annotation (Placement(transformation(extent={{48,10},{68,30}}), iconTransformation(extent={{48,10},{68,30}})));
            parameter Real HighCurrentLimit=1.5;
            parameter Real MediumCurrentLimit=1.2;
            parameter Real LowCurrentLimit=1.1;
            parameter Real LL=1 - HighCurrentLimit;
            parameter Real ML=1 - MediumCurrentLimit;
            parameter Real HL=1 - LowCurrentLimit;
            Modelica.Blocks.Interfaces.RealOutput n3 annotation (Placement(transformation(extent={{48,-28},{68,-8}})));
            Modelica.Blocks.Interfaces.RealOutput n4 annotation (Placement(transformation(extent={{48,-60},{68,-40}})));
          equation
            if p >= HL then
              n1 = 100;
              n2 = 0;
              n3 = 0;
              n4 = 0;
            elseif p >= ML and p < HL then
              n1 = 0;
              n2 = -0.1;
              n3 = 0;
              n4 = 0;
            elseif p >= LL and p < ML then
              n1 = 0;
              n2 = 0;
              n3 = -0.2;
              n4 = 0;
            else
              n1 = 0;
              n2 = 0;
              n3 = 0;
              n4 = -0.5;
            end if;
            connect(n1, n1) annotation (Line(
                points={{58,54},{58,54}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-64,64},{48,-62}}, lineColor={0,0,255}),Text(
                    extent={{12,-10},{56,-44}},
                    lineColor={0,0,255},
                    textString=">"),Text(
                    extent={{10,52},{54,18}},
                    lineColor={0,0,255},
                    textString="<"),Line(
                    points={{-60,14},{-34,14}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-14,38},{20,38}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-12,-20},{22,-20}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-34,14},{-18,-8}},
                    color={0,0,255},
                    smooth=Smooth.None),Ellipse(extent={{-18,-8},{-14,-12}}, lineColor={0,0,255}),Ellipse(extent={{-18,40},{-14,36}}, lineColor={0,0,255}),Ellipse(extent={{-16,-18},{-12,-22}}, lineColor={0,0,
                    255}),Line(
                    points={{-12,16},{22,16}},
                    color={0,0,255},
                    smooth=Smooth.None),Ellipse(extent={{-16,18},{-12,14}}, lineColor={0,0,255}),Line(
                    points={{-12,-46},{22,-46}},
                    color={0,0,255},
                    smooth=Smooth.None),Ellipse(extent={{-16,-44},{-12,-48}}, lineColor={0,0,255})}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IF_comparisor;
        annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end OEL;

        package ES

          package ESAC1A

            model ESAC1A
              import iPSL.NonElectrical.Functions.SE;
              Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=180,
                    origin={219,-86}), iconTransformation(
                    extent={{-5,-6},{5,6}},
                    rotation=90,
                    origin={-0.5,-54.9})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation (Placement(transformation(extent={{-220,24},{-210,36}}), iconTransformation(extent={{-220,24},{-210,36}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Upss" annotation (Placement(transformation(extent={{-220,-36},{-210,-24}}), iconTransformation(extent={{-220,-36},{-210,-24}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "value from the Over Excitation Limiter" annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=270,
                    origin={43,62}), iconTransformation(
                    extent={{-5,-6},{5,6}},
                    rotation=90,
                    origin={-60.2,-54.9})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation (Placement(transformation(extent={{240,-6},{250,6}}), iconTransformation(extent={{240,-6},{250,6}})));
              parameter Real T_R=0 "Voltage input time constant (s)";
              parameter Real T_B=0 "AVR lead-lag time constant (s)";
              parameter Real T_C=0 "AVR lead-lag time constant (s)";
              parameter Real K_A=400 "AVR gain";
              parameter Real T_A=0.02 "AVR time constant (s)";
              parameter Real V_AMAX=9 "Maximum AVR output (pu)";
              parameter Real V_AMIN=-5.43 "Minimum AVR output (pu)";
              parameter Real T_E=0.8 "Exciter time constant (s)";
              parameter Real K_F=0.03 "Rate feedback gain (pu)";
              parameter Real T_F=1 "Rate feedback time const (s)";
              parameter Real K_C=0.2 "Rectifier load factor (pu)";
              parameter Real K_D=0.48 "Exciter demagnetizing factor (pu)";
              parameter Real K_E=1 "Exciter field factor (pu)";
              parameter Real E_1=5.25 "Exciter satutartion point 1 (pu)";
              parameter Real E_2=7 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1=0.03 "Saturation at E1";
              parameter Real S_EE_2=0.1 "Saturation at E2";
              parameter Real V_RMAX "Maximum AVR output (pu)";
              parameter Real V_RMIN "Minimum AVR output (pu)";
              Modelica.Blocks.Interfaces.RealInput VUEL "Under Excitation Limiter output" annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=270,
                    origin={17,62}), iconTransformation(
                    extent={{-5,-6},{5,6}},
                    rotation=90,
                    origin={-120,-54.6})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation (Placement(transformation(extent={{20,54},{40,34}})));
              NonElectrical.Logical.LV_GATE lV_GATE annotation (Placement(transformation(extent={{40,56},{60,36}})));
              NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=VR0/K_A) annotation (Placement(transformation(extent={{-66,30},{-46,50}})));
              NonElectrical.Continuous.SimpleLag imSimpleLag(
                K=1,
                y_start=V0,
                T=T_R) annotation (Placement(transformation(extent={{-170,30},{-150,50}})));
              NonElectrical.Functions.ImSE imSE(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={158,-16})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={130,-22})));
              Modelica.Blocks.Math.Gain gain(k=K_E) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={130,-52})));
              Modelica.Blocks.Math.Gain gain1(k=K_D) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={130,-86})));
              Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={54,-52})));
              Modelica.Blocks.Math.Gain gain2(k=K_C) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={198,-66})));
              Modelica.Blocks.Math.Division division annotation (Placement(transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=90,
                    origin={192,-34})));
              NonElectrical.Nonlinear.FEX fEX annotation (Placement(transformation(
                    extent={{-8,-8},{8,8}},
                    rotation=90,
                    origin={192,2})));
              Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={212,32})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=90,
                    origin={-14,-58}), iconTransformation(
                    extent={{-6,-6},{6,6}},
                    rotation=90,
                    origin={60,-54})));
              Modelica.Blocks.Sources.Constant const(k=VREF) annotation (Placement(transformation(extent={{-170,64},{-150,84}})));
              Modelica.Blocks.Math.Add3 add3_2(k2=-1) annotation (Placement(transformation(extent={{-136,30},{-116,50}})));
              Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-98,30},{-78,50}})));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{72,36},{92,56}})));
              Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(transformation(extent={{104,30},{124,50}})));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator(
                k=1/T_E,
                outMax=Modelica.Constants.inf,
                outMin=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=VE0) annotation (Placement(transformation(extent={{144,28},{164,48}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K_A,
                T=T_A,
                y_start=VR0,
                outMax=V_AMAX,
                outMin=V_AMIN) annotation (Placement(transformation(extent={{-20,30},{0,50}})));
              Modelica.Blocks.Continuous.Derivative derivative(
                k=K_F,
                T=T_F,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=0) annotation (Placement(transformation(extent={{0,-10},{-20,10}})));
            protected
              parameter Real VREF(fixed=false) "Reference terminal voltage (pu)";
              parameter Real VR0(fixed=false);
              parameter Real Efd0(fixed=false);
              parameter Real Ifd0(fixed=false);
              parameter Real VE0(fixed=false);
              parameter Real VFE0(fixed=false);
              parameter Real V0(fixed=false) "Voltage magnitude (pu)";
            initial equation
              V0 = ECOMP;
              Efd0 = EFD0;
              Ifd0 = XADIFD;
              // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
              if Ifd0 <= 0 then
                VE0 = Efd0;
              elseif K_C*Ifd0/(Efd0 + 0.577*K_C*Ifd0) <= 0.433 then
                VE0 = Efd0 + 0.577*K_C*Ifd0;
              elseif K_C*Ifd0/sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75) > 0.433 and K_C*Ifd0/sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75) < 0.75 then
                VE0 = sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75);
              else
                VE0 = (Efd0 + 1.732*K_C*Ifd0)/1.732;
              end if;
              // Case IN>0 not checked because it will be resolved in the next iteration
              VFE0 = VE0*(SE(
                VE0,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2) + K_E) + Ifd0*K_D;
              VR0 = VFE0;
              VREF = VR0/K_A + V0 - VOTHSG;
            equation
              connect(hV_GATE.p, lV_GATE.n1) annotation (Line(
                  points={{38.75,44},{38.75,41}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VOEL, lV_GATE.n2) annotation (Line(
                  points={{43,62},{43,56},{43,51},{38.75,51}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(product.u2, imSE.VE_OUT) annotation (Line(points={{142,-16},{147.4,-16},{147.4,-16}}, color={0,0,127}));
              connect(VUEL, hV_GATE.n2) annotation (Line(points={{17,62},{17,49},{18.75,49}}, color={0,0,127}));
              connect(add3_1.u2, gain.y) annotation (Line(points={{66,-52},{66,-52},{119,-52}}, color={0,0,127}));
              connect(product.y, add3_1.u3) annotation (Line(points={{119,-22},{72,-22},{72,-44},{66,-44}}, color={0,0,127}));
              connect(add3_1.u1, gain1.y) annotation (Line(points={{66,-60},{78,-60},{78,-86},{119,-86}}, color={0,0,127}));
              connect(XADIFD, gain1.u) annotation (Line(points={{219,-86},{172,-86},{142,-86}}, color={0,0,127}));
              connect(gain2.u, gain1.u) annotation (Line(points={{198,-78},{198,-86},{142,-86}}, color={0,0,127}));
              connect(product1.y, EFD) annotation (Line(points={{223,32},{223,0},{245,0}}, color={0,0,127}));
              connect(imSE.VE_IN, product1.u1) annotation (Line(points={{169,-16},{176,-16},{176,38},{200,38}}, color={0,0,127}));
              connect(gain.u, product1.u1) annotation (Line(points={{142,-52},{176,-52},{176,38},{200,38}}, color={0,0,127}));
              connect(product.u1, product1.u1) annotation (Line(points={{142,-28},{176,-28},{176,38},{200,38}}, color={0,0,127}));
              connect(gain2.y, division.u1) annotation (Line(points={{198,-55},{198,-50.5},{198,-46}}, color={0,0,127}));
              connect(division.u2, product1.u1) annotation (Line(points={{186,-46},{186,-52},{176,-52},{176,38},{200,38}}, color={0,0,127}));
              connect(ECOMP, imSimpleLag.u) annotation (Line(points={{-215,30},{-194,30},{-194,40},{-172,40}}, color={0,0,127}));
              connect(imSimpleLag.y, add3_2.u2) annotation (Line(points={{-149,40},{-138,40}}, color={0,0,127}));
              connect(const.y, add3_2.u1) annotation (Line(points={{-149,74},{-146,74},{-146,48},{-138,48}}, color={0,0,127}));
              connect(VOTHSG, add3_2.u3) annotation (Line(points={{-215,-30},{-146,-30},{-146,32},{-138,32}}, color={0,0,127}));
              connect(add3_2.y, add.u1) annotation (Line(points={{-115,40},{-110,40},{-110,46},{-100,46}}, color={0,0,127}));
              connect(add.y, imLeadLag.u) annotation (Line(points={{-77,40},{-72.5,40},{-68,40}}, color={0,0,127}));
              connect(lV_GATE.p, limiter1.u) annotation (Line(points={{58.75,46},{58.75,45.25},{70,45.25},{70,46}}, color={0,0,127}));
              connect(limiter1.y, add1.u1) annotation (Line(points={{93,46},{102,46}}, color={0,0,127}));
              connect(add3_1.y, add1.u2) annotation (Line(points={{43,-52},{30,-52},{30,0},{96,0},{96,34},{102,34}}, color={0,0,127}));
              connect(add1.y, limIntegrator.u) annotation (Line(points={{125,40},{134,40},{134,38},{142,38}}, color={0,0,127}));
              connect(limIntegrator.y, product1.u1) annotation (Line(points={{165,38},{200,38}}, color={0,0,127}));
              connect(imLeadLag.y, simpleLagLim.u) annotation (Line(points={{-45,40},{-22,40},{-22,40}}, color={0,0,127}));
              connect(simpleLagLim.y, hV_GATE.n1) annotation (Line(points={{1,40},{18,40},{18,39},{18.75,39}}, color={0,0,127}));
              connect(derivative.y, add.u2) annotation (Line(points={{-21,0},{-106,0},{-106,34},{-100,34}}, color={0,0,127}));
              connect(derivative.u, add1.u2) annotation (Line(points={{2,0},{96,0},{96,34},{102,34}}, color={0,0,127}));
              connect(division.y, fEX.u) annotation (Line(points={{192,-23},{192,-14.5},{192,-6}}, color={0,0,127}));
              connect(fEX.y, product1.u2) annotation (Line(points={{192,10.8},{192,26},{200,26}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-220,-60},{240,60}},
                    grid={2,2}), graphics={Text(
                      extent={{200,-20},{194,-18}},
                      lineColor={255,0,0},
                      textString="N"),Text(
                      extent={{192,-14},{198,-20}},
                      lineColor={255,0,0},
                      textString="I")}),
                Icon(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-220,-60},{240,60}},
                    grid={2,2}), graphics={Rectangle(
                      extent={{-220,60},{240,-60}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-26,-32},{26,-54}},
                      lineColor={0,0,255},
                      textString="XADIFD"),Text(
                      extent={{-204,40},{-164,20}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-210,-24},{-158,-36}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-76,-36},{-42,-50}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{208,8},{238,-8}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-54,32},{50,-30}},
                      lineColor={0,0,255},
                      textString="ESAC1A"),Text(
                      extent={{-136,-36},{-103,-49}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{38,-36},{82,-50}},
                      lineColor={0,0,255},
                      textString="EFD0")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESAC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ESAC1A;
          annotation (Documentation(info="<html>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESAC1A;

          package ESAC2A

            model ESAC2A "IEEE Type AC2A Excitation System"
              parameter Real T_R=0.1;
              parameter Real T_B=8;
              parameter Real T_C=19.99;
              parameter Real K_A=80;
              parameter Real T_A=0.01;
              parameter Real V_AMAX=8;
              parameter Real V_AMIN=-8;
              parameter Real K_B=25;
              parameter Real V_RMAX=15;
              parameter Real V_RMIN=-95;
              parameter Real T_E=0.2;
              parameter Real V_FEMAX=7;
              parameter Real K_H=1;
              parameter Real K_F=0.01;
              parameter Real T_F=1;
              parameter Real K_C=0.5;
              parameter Real K_D=0.35;
              parameter Real K_E=1;
              parameter Real E_1=4;
              parameter Real S_EE_1=0.4;
              parameter Real E_2=5;
              parameter Real S_EE_2=0.5;
              iPSL.NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=VA0/K_A) annotation (Placement(transformation(extent={{4,-10},{24,10}})));
              NonElectrical.Continuous.SimpleLag Vm(
                y_start=Vm0,
                K=1,
                T=T_R) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={-74,4})));
              Modelica.Blocks.Math.Product VX annotation (Placement(transformation(
                    extent={{-3,-3},{3,3}},
                    rotation=180,
                    origin={267,-51})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation (Placement(transformation(extent={{-134,22},{-96,60}}), iconTransformation(extent={{-134,22},{-96,60}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation (Placement(transformation(extent={{-134,64},{-96,102}}), iconTransformation(extent={{-134,64},{-96,102}})));
              Modelica.Blocks.Sources.Constant V_REF(k=VREF) annotation (Placement(transformation(extent={{-86,-40},{-66,-20}})));
              Modelica.Blocks.Math.Add imSum2_2(k1=-1, k2=1) annotation (Placement(transformation(
                    extent={{-4,4},{4,-4}},
                    rotation=0,
                    origin={112,6})));
              Modelica.Blocks.Math.Gain K_b(k=K_B) annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=0,
                    origin={128,6})));
              NonElectrical.Logical.HV_GATE hV_Gate annotation (Placement(transformation(extent={{144,-8},{168,26}})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation (Placement(transformation(extent={{168,-14},{188,16}})));
              Modelica.Blocks.Math.Gain imGain3(k=K_H) annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=180,
                    origin={128,-40})));
              Modelica.Blocks.Math.Gain imGain2(k=K_E) annotation (Placement(transformation(
                    extent={{-3,-3},{3,3}},
                    rotation=180,
                    origin={269,-65})));
              Modelica.Blocks.Math.Gain imGain4(k=K_D) annotation (Placement(transformation(
                    extent={{-3,-3},{3,3}},
                    rotation=180,
                    origin={269,-77})));
              Modelica.Blocks.Interfaces.RealInput XADIFD
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-119,-93}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-117,-1})));
              NonElectrical.Nonlinear.FEX fEX annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={338,-26})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{344,-8},{356,4}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{382,-12},{402,8}}), iconTransformation(extent={{300,-62},{320,-42}})));
              Modelica.Blocks.Interfaces.RealInput EFD0
                annotation (Placement(transformation(
                    extent={{-17,-17},{17,17}},
                    rotation=90,
                    origin={-61,-207}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-117,-135})));
              Modelica.Blocks.Interfaces.RealInput VOEL
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-117,-45}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-115,-43})));
              Modelica.Blocks.Interfaces.RealInput VUEL
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-117,-145}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-115,-85})));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{192,-10},{212,10}})));
              Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{222,-16},{242,4}})));
              Modelica.Blocks.Math.Add3 add3_1(k2=-1) annotation (Placement(transformation(extent={{-54,-6},{-34,14}})));
              Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(transformation(extent={{-24,-10},{-4,10}})));
              Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(extent={{258,-66},{250,-58}})));
              Modelica.Blocks.Math.Add add3 annotation (Placement(transformation(extent={{240,-68},{232,-60}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K_A,
                T=T_A,
                outMax=V_AMAX,
                outMin=V_AMIN,
                y_start=VA0) annotation (Placement(transformation(extent={{50,-10},{70,10}})));
              NonElectrical.Functions.ImSE imSE(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(extent={{280,-56},{272,-50}})));
              Modelica.Blocks.Continuous.Derivative derivative(
                k=K_F,
                T=T_F,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=0) annotation (Placement(transformation(extent={{84,-74},{64,-54}})));
              Modelica.Blocks.Math.Division division annotation (Placement(transformation(
                    extent={{-6,6},{6,-6}},
                    rotation=90,
                    origin={338,-50})));
              Modelica.Blocks.Math.Gain gain2(k=K_C) annotation (Placement(transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=90,
                    origin={335,-73})));
              Modelica.Blocks.Math.Add add4 annotation (Placement(transformation(
                    extent={{4,-4},{-4,4}},
                    rotation=270,
                    origin={262,-32})));
              Modelica.Blocks.Sources.Constant const(k=K_E) annotation (Placement(transformation(extent={{248,-46},{254,-40}})));
              Modelica.Blocks.Sources.Constant const1(k=V_FEMAX) annotation (Placement(transformation(extent={{220,-40},{226,-34}})));
              Modelica.Blocks.Math.Add add5(k1=-1, k2=+1) annotation (Placement(transformation(
                    extent={{4,-4},{-4,4}},
                    rotation=270,
                    origin={236,-26})));
              Modelica.Blocks.Math.Division division1 annotation (Placement(transformation(
                    extent={{-4,4},{4,-4}},
                    rotation=90,
                    origin={254,-16})));
              NonElectrical.Continuous.IntegratorLimVar integratorLimVar(K=1/T_E, y_start=VE_0) annotation (Placement(transformation(extent={{262,-12},{274,0}})));
              Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{292,-22},{286,-16}})));
            protected
              parameter Real VREF(fixed=false);
              parameter Real Vm0(fixed=false);
              parameter Real VA0(fixed=false);
              parameter Real VFE0(fixed=false);
              parameter Real KCIFD0(fixed=false);
              parameter Real VE_0(fixed=false);

              function VE_ini
                input Real KCIFD0 "Psipp";
                input Real EFD0;
                output Real VE0;
              algorithm
                if KCIFD0 < 0 then
                  VE0 := EFD0;
                elseif KCIFD0 >= 0 and KCIFD0 < 0.577*EFD0 then
                  VE0 := EFD0 + 0.577*KCIFD0;
                elseif KCIFD0 >= 0.577*EFD0 and KCIFD0 < 1.732*EFD0 then
                  VE0 := sqrt((EFD0^2 + KCIFD0^2)/0.75);
                else
                  VE0 := EFD0/1.732 + KCIFD0;
                end if;
              end VE_ini;
            initial equation
              Vm0 = ECOMP;
              VREF = VA0/K_A + ECOMP;
              KCIFD0 = K_C*XADIFD;
              VE_0 = VE_ini(KCIFD0, EFD0);
              VFE0 = VE_0*(iPSL.NonElectrical.Functions.SE(
                VE_0,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2) + K_E) + K_D*XADIFD;
              VA0 = VFE0*(1/K_B + K_H);
            equation
              connect(product.y, EFD) annotation (Line(
                  points={{356.6,-2},{392,-2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_2.y, K_b.u) annotation (Line(
                  points={{116.4,6},{123.2,6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_2.u1, imGain3.y) annotation (Line(
                  points={{107.2,3.6},{104,3.6},{104,-40},{123.6,-40}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imGain2.u, product.u1) annotation (Line(
                  points={{272.6,-65},{282,-65},{282,2},{344,2},{344,1.6},{342.8,1.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(K_b.y, hV_Gate.n1) annotation (Line(
                  points={{132.4,6},{140,6},{140,17.5},{142.5,17.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VUEL, hV_Gate.n2) annotation (Line(
                  points={{-117,-145},{144.5,-145},{144.5,0.5},{142.5,0.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(hV_Gate.p, lV_Gate.n1) annotation (Line(
                  points={{166.5,9},{166.54,9},{166.54,8.5},{166.75,8.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(lV_Gate.n2, VOEL) annotation (Line(
                  points={{166.75,-6.5},{166.5,-6.5},{166.5,-45},{-117,-45}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(ECOMP, Vm.u) annotation (Line(points={{-115,41},{-90,41},{-90,4},{-86,4}}, color={0,0,127}));
              connect(lV_Gate.p, limiter1.u) annotation (Line(points={{186.75,1},{186,1},{186,0},{190,0}}, color={0,0,127}));
              connect(limiter1.y, add.u1) annotation (Line(points={{213,0},{216.5,0},{220,0}}, color={0,0,127}));
              connect(add.u2, imGain3.u) annotation (Line(points={{220,-12},{214,-12},{214,-40},{132.8,-40}}, color={0,0,127}));
              connect(Vm.y, add3_1.u2) annotation (Line(points={{-63,4},{-56,4}}, color={0,0,127}));
              connect(VOTHSG, add3_1.u1) annotation (Line(points={{-115,83},{-62,83},{-62,12},{-56,12}}, color={0,0,127}));
              connect(V_REF.y, add3_1.u3) annotation (Line(points={{-65,-30},{-60,-30},{-60,-4},{-56,-4}}, color={0,0,127}));
              connect(imLeadLag.u, add1.y) annotation (Line(points={{2,0},{-2,0},{-3,0}}, color={0,0,127}));
              connect(add3_1.y, add1.u1) annotation (Line(points={{-33,4},{-26,4},{-26,6}}, color={0,0,127}));
              connect(VX.y, add2.u1) annotation (Line(points={{263.7,-51},{262,-51},{262,-59.6},{258.8,-59.6}}, color={0,0,127}));
              connect(add2.u2, imGain2.y) annotation (Line(points={{258.8,-64.4},{262.4,-64.4},{262.4,-65},{265.7,-65}}, color={0,0,127}));
              connect(imGain4.y, add3.u2) annotation (Line(points={{265.7,-77},{244,-77},{244,-66.4},{240.8,-66.4}}, color={0,0,127}));
              connect(add3.u1, add2.y) annotation (Line(points={{240.8,-61.6},{245.4,-61.6},{245.4,-62},{249.6,-62}}, color={0,0,127}));
              connect(add3.y, imGain3.u) annotation (Line(points={{231.6,-64},{214,-64},{214,-40},{132.8,-40}}, color={0,0,127}));
              connect(imLeadLag.y, simpleLagLim.u) annotation (Line(points={{25,0},{48,0}}, color={0,0,127}));
              connect(simpleLagLim.y, imSum2_2.u2) annotation (Line(points={{71,0},{94,0},{94,8.4},{107.2,8.4}}, color={0,0,127}));
              connect(VX.u1, imSE.VE_OUT) annotation (Line(points={{270.6,-52.8},{271.2,-52.8},{271.2,-53},{271.76,-53}}, color={0,0,127}));
              connect(imSE.VE_IN, product.u1) annotation (Line(points={{280.4,-53},{282,-53},{282,2},{344,2},{344,1.6},{342.8,1.6}}, color={0,0,127}));
              connect(derivative.u, imGain3.u) annotation (Line(points={{86,-64},{214,-64},{214,-40},{132.8,-40}}, color={0,0,127}));
              connect(derivative.y, add1.u2) annotation (Line(points={{63,-64},{42,-64},{42,-66},{-32,-66},{-32,-6},{-26,-6}}, color={0,0,127}));
              connect(fEX.y, product.u2) annotation (Line(points={{338,-15},{336,-15},{336,-5.6},{342.8,-5.6}}, color={0,0,127}));
              connect(division.y, fEX.u) annotation (Line(points={{338,-43.4},{338,-39.7},{338,-36}}, color={0,0,127}));
              connect(gain2.y, division.u2) annotation (Line(points={{335,-65.3},{335,-57.2},{334.4,-57.2}}, color={0,0,127}));
              connect(XADIFD, gain2.u) annotation (Line(points={{-119,-93},{335,-93},{335,-81.4}}, color={0,0,127}));
              connect(division.u1, product.u1) annotation (Line(points={{341.6,-57.2},{341.6,-62},{312,-62},{312,2},{342.8,2},{342.8,1.6}}, color={0,0,127}));
              connect(imGain4.u, gain2.u) annotation (Line(points={{272.6,-77},{280,-77},{280,-94},{335,-93},{335,-81.4}}, color={0,0,127}));
              connect(add4.u1, imSE.VE_OUT) annotation (Line(points={{264.4,-36.8},{264.4,-42},{271.76,-42},{271.76,-53}}, color={0,0,127}));
              connect(const.y, add4.u2) annotation (Line(points={{254.3,-43},{259.6,-43},{259.6,-36.8}}, color={0,0,127}));
              connect(const1.y, add5.u2) annotation (Line(points={{226.3,-37},{233.6,-37},{233.6,-30.8}}, color={0,0,127}));
              connect(add5.u1, add3.u2) annotation (Line(points={{238.4,-30.8},{238.4,-52},{244,-52},{244,-66.4},{240.8,-66.4}}, color={0,0,127}));
              connect(add5.y, division1.u2) annotation (Line(points={{236,-21.6},{236,-20.8},{251.6,-20.8}}, color={0,0,127}));
              connect(add4.y, division1.u1) annotation (Line(points={{262,-27.6},{262,-24},{256.4,-24},{256.4,-20.8}}, color={0,0,127}));
              connect(add.y, integratorLimVar.u) annotation (Line(points={{243,-6},{260.8,-6}}, color={0,0,127}));
              connect(const2.y, integratorLimVar.outMin) annotation (Line(points={{285.7,-19},{263.2,-19},{263.2,-14.4}}, color={0,0,127}));
              connect(division1.y, integratorLimVar.outMax) annotation (Line(points={{254,-11.6},{254,10},{272.8,10},{272.8,2.4}}, color={0,0,127}));
              connect(integratorLimVar.y, product.u1) annotation (Line(points={{274.6,-6},{282,-6},{282,2},{344,2},{344,1.6},{342.8,1.6}}, color={0,0,127}));
              connect(VX.u2, product.u1) annotation (Line(points={{270.6,-49.2},{282,-49.2},{282,2},{344,2},{344,1.6},{342.8,1.6}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-200},{300,100}}), graphics={Text(
                      extent={{252,-44},{280,-48}},
                      lineColor={0,0,255},
                      textString="VX=SE*VE"),Text(
                      extent={{210,18},{216,8}},
                      lineColor={255,0,0},
                      textString="VR"),Text(
                      extent={{266,18},{272,8}},
                      lineColor={255,0,0},
                      textString="VE")}),
                Icon(coordinateSystem(extent={{-100,-200},{300,100}}, preserveAspectRatio=false), graphics={Text(
                      extent={{32,-2},{240,-98}},
                      lineColor={0,0,255},
                      textString="ESAC2A"),Rectangle(extent={{-100,100},{300,-200}}, lineColor={0,0,255}),Text(
                      extent={{-90,80},{-24,0}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-90,122},{-24,42}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-88,32},{-28,-32}},
                      lineColor={0,0,255},
                      textString="XadIfd"),Text(
                      extent={{-96,-120},{-32,-146}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-86,-10},{-26,-74}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-88,-52},{-28,-116}},
                      lineColor={0,0,255},
                      textString="VUEL")}),
                Documentation(info="<html>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ESAC2A;
          annotation (Documentation(info="<html>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESAC2A;

          package ESDC1A

            model ESDC1A
              import iPSL.NonElectrical.Functions.SE;
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation (Placement(transformation(extent={{-80,23},{-70,35}}), iconTransformation(extent={{-80,23},{-70,35}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Upss" annotation (Placement(transformation(extent={{-80,4},{-70,16}}), iconTransformation(extent={{-80,4},{-70,16}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-80,-16},{-70,-4}}), iconTransformation(extent={{-80,-16},{-70,-4}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation (Placement(transformation(extent={{100,-6},{110,6}}), iconTransformation(extent={{100,-6},{110,6}})));
              parameter Real T_R=0 "Voltage input time constant (s)";
              parameter Real K_A=400 "AVR gain";
              parameter Real T_A=0.02 "AVR time constant (s)";
              parameter Real T_B=0 "AVR lead-lag time constant (s)";
              parameter Real T_C=0 "AVR lead-lag time constant (s)";
              parameter Real V_RMAX=9 "Maximum AVR output (pu)";
              parameter Real V_RMIN=-5.43 "Minimum AVR output (pu)";
              parameter Real K_E=1 "Exciter field factor (pu)";
              parameter Real T_E=0.8 "Exciter time constant (s)";
              parameter Real K_F=0.03 "Rate feedback gain (pu)";
              parameter Real T_F1=1 "Rate feedback time constant (s)";
              parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
              parameter Real E_2=7 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1=0.03 "Saturation at E_1";
              parameter Real S_EE_2=0.1 "Saturation at E_2";
              Modelica.Blocks.Continuous.Derivative imDerivativeLag(
                k=K_F,
                T=T_F1,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                x_start=vf00) annotation (Placement(transformation(extent={{10,-5},{0,5}})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation (Placement(transformation(extent={{7,-32},{23,-24}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "UEL output"
                annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=90,
                    origin={-3,-56}), iconTransformation(extent={{-80,-36},{-70,-24}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(transformation(
                    extent={{-5,-5},{5,5}},
                    rotation=0,
                    origin={-75,39}), iconTransformation(
                    extent={{-6,-6},{6,6}},
                    rotation=90,
                    origin={-10,-34})));
              NonElectrical.Functions.ImSE imSE(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(extent={{89,38},{73,48}})));
              NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=vr0/K_A) annotation (Placement(transformation(extent={{-20,-30},{-10,-20}})));
              Modelica.Blocks.Math.Add add(k1=-1) annotation (Placement(transformation(extent={{60,-30},{70,-20}})));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator(
                k=1/T_E,
                outMax=Modelica.Constants.inf,
                outMin=0,
                initType=Modelica.Blocks.Types.Init.InitialState,
                y_start=vf00) annotation (Placement(transformation(extent={{80,-30},{90,-20}})));
              Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(extent={{46,20},{36,30}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{67,35},{57,45}})));
              Modelica.Blocks.Math.Add3 add3_1(k2=-1, k1=-1) annotation (Placement(transformation(extent={{-40,-30},{-30,-20}})));
              NonElectrical.Continuous.SimpleLag imLimitedSimpleLag1(
                K=1,
                T=T_R,
                y_start=ECOMP0) annotation (Placement(transformation(extent={{-60,20},{-50,30}})));
              Modelica.Blocks.Math.Add3 add3_2 annotation (Placement(transformation(extent={{-60,-34},{-50,-24}})));
              Modelica.Blocks.Sources.Constant const1(k=VREF) annotation (Placement(transformation(extent={{-78,-37},{-70,-29}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K_A,
                T=T_A,
                y_start=vr0,
                outMax=V_RMAX0,
                outMin=V_RMIN0) annotation (Placement(transformation(extent={{31,-33},{41,-23}})));
            protected
              parameter Real VREF(fixed=false);
              parameter Real vf00(fixed=false) "Initial field voltage";
              parameter Real vr0(fixed=false);
              parameter Real ECOMP0(fixed=false);
              parameter Real V_RMAX0(fixed=false);
              parameter Real K_E0(fixed=false);
              parameter Real V_RMIN0(fixed=false);
              parameter Real SE_Efd0(fixed=false);
            public
              Modelica.Blocks.Math.Gain gain(k=K_E0) annotation (Placement(transformation(extent={{67,17},{57,27}})));
              function param_init
                input Real V_RMAX_init;
                input Real K_E_init;
                input Real E_2;
                input Real S_EE_2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real V_RMAX;
                output Real K_E;
              algorithm
                if (V_RMAX_init == 0) then
                  if (K_E_init <= 0) then
                    V_RMAX := S_EE_2*E_2;
                  else
                    V_RMAX := S_EE_2 + K_E_init;
                  end if;
                else
                  V_RMAX := V_RMAX_init;
                end if;

                if (K_E_init == 0) then
                  K_E := V_RMAX/(10*Efd0) - SE_Efd0;
                else
                  K_E := K_E_init;
                end if;

                annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
              end param_init;

            initial equation
              ECOMP0 = ECOMP;
              vf00 = EFD0;

              SE_Efd0 = iPSL.NonElectrical.Functions.SE(
                vf00,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2);

              (V_RMAX0,K_E0) = param_init(
                V_RMAX,
                K_E,
                E_2,
                S_EE_2,
                vf00,
                SE_Efd0);
              if (V_RMAX == 0) then
                V_RMIN0 = -V_RMAX0;
              else
                V_RMIN0 = V_RMIN;
              end if;

              vr0 = vf00*(K_E0 + SE_Efd0);
              VREF = vr0/K_A + ECOMP0;

            equation
              connect(VUEL, hV_GATE.n2) annotation (Line(points={{-3,-56},{-3,-30},{6,-30}}, color={0,0,127}));
              connect(imSE.VE_IN, EFD) annotation (Line(points={{89.8,43},{94,43},{94,0},{105,0}}, color={0,0,127}));
              connect(imLeadLag.y, hV_GATE.n1) annotation (Line(points={{-9.5,-25},{-2,-25},{-2,-26},{6,-26}}, color={0,0,127}));
              connect(add.y, limIntegrator.u) annotation (Line(points={{70.5,-25},{70.5,-25},{79,-25}}, color={0,0,127}));
              connect(limIntegrator.y, EFD) annotation (Line(points={{90.5,-25},{94,-25},{94,0},{105,0}}, color={0,0,127}));
              connect(product.u1, imSE.VE_OUT) annotation (Line(points={{68,43},{68,43},{72.52,43}}, color={0,0,127}));
              connect(product.u2, EFD) annotation (Line(points={{68,37},{94,37},{94,0},{105,0}}, color={0,0,127}));
              connect(product.y, add1.u1) annotation (Line(points={{56.5,40},{50,40},{50,28},{47,28}}, color={0,0,127}));
              connect(ECOMP, imLimitedSimpleLag1.u) annotation (Line(points={{-75,29},{-68,25},{-61,25}}, color={0,0,127}));
              connect(imLimitedSimpleLag1.y, add3_1.u2) annotation (Line(points={{-49.5,25},{-47,25},{-47,-25},{-41,-25}}, color={0,0,127}));
              connect(imDerivativeLag.y, add3_1.u1) annotation (Line(points={{-0.5,0},{-45,0},{-45,-21},{-41,-21}}, color={0,0,127}));
              connect(add3_1.y, imLeadLag.u) annotation (Line(points={{-29.5,-25},{-26,-25},{-21,-25}}, color={0,0,127}));
              connect(imDerivativeLag.u, EFD) annotation (Line(points={{11,0},{11,0},{105,0}}, color={0,0,127}));
              connect(add3_2.y, add3_1.u3) annotation (Line(points={{-49.5,-29},{-49.5,-29},{-41,-29}}, color={0,0,127}));
              connect(VOTHSG, add3_2.u1) annotation (Line(points={{-75,10},{-66,10},{-66,-25},{-61,-25}}, color={0,0,127}));
              connect(VOEL, add3_2.u2) annotation (Line(points={{-75,-10},{-69,-10},{-69,-29},{-61,-29}}, color={0,0,127}));
              connect(const1.y, add3_2.u3) annotation (Line(points={{-69.6,-33},{-61,-33}}, color={0,0,127}));
              connect(hV_GATE.p, simpleLagLim.u) annotation (Line(points={{22,-28},{22,-28},{30,-28}}, color={0,0,127}));
              connect(simpleLagLim.y, add.u2) annotation (Line(points={{41.5,-28},{54,-28},{59,-28}}, color={0,0,127}));
              connect(add.u1, add1.y) annotation (Line(points={{59,-22},{50,-22},{50,10},{30,10},{30,25},{35.5,25}}, color={0,0,127}));
              connect(add1.u2, gain.y) annotation (Line(points={{47,22},{46,22},{56.5,22}}, color={0,0,127}));
              connect(gain.u, EFD) annotation (Line(points={{68,22},{94,22},{94,0},{105,0}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-80,-40},{100,40}},
                    grid={1,1})),
                Icon(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-80,-40},{100,40}},
                    grid={1,1}), graphics={Rectangle(
                      extent={{-80,40},{100,-40}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-68,36},{-38,20}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-68,14},{-36,4}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-70,-6},{-44,-16}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{78,4},{100,-6}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-28,10},{36,-8}},
                      lineColor={0,0,255},
                      textString="ESDC1A"),Text(
                      extent={{-74,-26},{-42,-36}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-26,-18},{6,-28}},
                      lineColor={0,0,255},
                      textString="EFD0")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESDC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ESDC1A;
          annotation (Documentation(info="<html>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESDC1A;

          package ESDC2A

            model ESDC2A
              import iPSL.NonElectrical.Functions.SE;
              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-92,12},{-80,24}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation (Placement(transformation(extent={{-100,24},{-90,36}}), iconTransformation(extent={{-100,24},{-90,36}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Upss" annotation (Placement(transformation(extent={{-100,2},{-90,14}}), iconTransformation(extent={{-100,2},{-90,14}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-100,-16},{-90,-4}}), iconTransformation(extent={{-100,-16},{-90,-4}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation (Placement(transformation(extent={{100,-6},{110,6}}), iconTransformation(extent={{100,-6},{110,6}})));
              parameter Real T_R=0 "Voltage input time constant (s)";
              parameter Real K_A=400 "AVR gain";
              parameter Real T_A=0.02 "AVR time constant (s)";
              parameter Real T_B=0 "AVR lead-lag time constant (s)";
              parameter Real T_C=0 "AVR lead-lag time constant (s)";
              parameter Real V_RMAX=9 "Maximum AVR output (pu)";
              parameter Real V_RMIN=-5.43 "Minimum AVR output (pu)";
              parameter Real K_E=1 "Exciter field factor (pu)";
              parameter Real T_E=0.8 "Exciter time constant (s)";
              parameter Real K_F=0.03 "Rate feedback gain (pu)";
              parameter Real T_F1=1 "Rate feedback time constant (s)";
              parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
              parameter Real E_2=7 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1=0.03 "Saturation at E1";
              parameter Real S_EE_2=0.1 "Saturation at E2";
              Modelica.Blocks.Continuous.Derivative imDerivativeLag(
                k=K_F,
                T=T_F1,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{8,-6},{-4,6}})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation (Placement(transformation(extent={{-16,-34},{0,-26}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "UEL output" annotation (Placement(transformation(extent={{-96,-80},{-86,-68}}), iconTransformation(extent={{-100,-36},{-90,-24}})));
              Modelica.Blocks.Interfaces.RealInput VT "sensed VT" annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=270,
                    origin={23,-62}), iconTransformation(
                    extent={{-6,-6},{6,6}},
                    rotation=90,
                    origin={-10,-34})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=0,
                    origin={-129,39}), iconTransformation(
                    extent={{-6,-6},{6,6}},
                    rotation=90,
                    origin={-50,-34})));
              NonElectrical.Functions.ImSE imSE(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(extent={{82,38},{64,58}})));
              NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=vr0/K_A) annotation (Placement(transformation(extent={{-34,-34},{-22,-22}})));
              Modelica.Blocks.Math.Add3 add3_2 annotation (Placement(transformation(extent={{-70,-12},{-60,-2}})));
              Modelica.Blocks.Math.Add3 add3_1(k2=-1, k1=-1) annotation (Placement(transformation(extent={{-48,-32},{-40,-24}})));
              iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag1(
                K=1,
                T=T_R,
                y_start=ECOMP0) annotation (Placement(transformation(extent={{-74,26},{-66,34}})));
              Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(extent={{12,26},{-2,40}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{42,36},{28,50}})));
              Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(extent={{54,10},{40,24}})));
              Modelica.Blocks.Sources.Constant const(k=K_E0) annotation (Placement(transformation(extent={{86,18},{74,30}})));
              Modelica.Blocks.Math.Add add(k1=-1) annotation (Placement(transformation(extent={{44,-30},{52,-22}})));
              Modelica.Blocks.Continuous.Integrator integrator(
                k=1/T_E,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=vf00) annotation (Placement(transformation(extent={{70,-32},{82,-20}})));
              NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(
                K=K_A,
                T=T_A,
                y_start=vr0) annotation (Placement(transformation(extent={{12,-34},{22,-24}})));
              Modelica.Blocks.Math.Gain gain(k=V_RMIN0) annotation (Placement(transformation(
                    extent={{-3,-3},{3,3}},
                    rotation=90,
                    origin={13,-47})));
              Modelica.Blocks.Math.Gain gain1(k=V_RMAX0) annotation (Placement(transformation(
                    extent={{-3,-3},{3,3}},
                    rotation=90,
                    origin={29,-47})));
              function param_init
                input Real V_RMAX_init;
                input Real K_E_init;
                input Real E_2;
                input Real S_EE_2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real V_RMAX;
                output Real K_E;
              algorithm
                if (V_RMAX_init == 0) then
                  if (K_E_init <= 0) then
                    V_RMAX := S_EE_2*E_2;
                  else
                    V_RMAX := S_EE_2 + K_E_init;
                  end if;
                else
                  V_RMAX := V_RMAX_init;
                end if;

                if (K_E_init == 0) then
                  K_E := V_RMAX/(10*Efd0) - SE_Efd0;
                else
                  K_E := K_E_init;
                end if;
                annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
              end param_init;

              parameter Real VREF(fixed=false);
              parameter Real vf00(fixed=false) "Initial field voltage";
              parameter Real vr0(fixed=false);
              parameter Real ECOMP0(fixed=false);
              parameter Real V_RMAX0(fixed=false);
              parameter Real K_E0(fixed=false);
              parameter Real V_RMIN0(fixed=false);
              parameter Real SE_Efd0(fixed=false);
            initial equation
              ECOMP0 = ECOMP;
              vf00 = EFD0;
              SE_Efd0 = iPSL.NonElectrical.Functions.SE(
                vf00,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2);

              (V_RMAX0,K_E0) = param_init(
                V_RMAX,
                K_E,
                E_2,
                S_EE_2,
                vf00,
                SE_Efd0);
              if (V_RMAX == 0) then
                V_RMIN0 = -V_RMAX0;
              else
                V_RMIN0 = V_RMIN;
              end if;

              vr0 = vf00*(K_E0 + SE(
                vf00,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2));
              VREF = vr0/K_A + ECOMP0;

            equation
              connect(VUEL, hV_GATE.n2) annotation (Line(
                  points={{-91,-74},{-17,-74},{-17,-32}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSE.VE_IN, EFD) annotation (Line(points={{82.9,48},{98,48},{98,0},{105,0}}, color={0,0,127}));
              connect(Vref.y, add3_2.u1) annotation (Line(points={{-79.4,18},{-76,18},{-76,-3},{-71,-3}}, color={0,0,127}));
              connect(VOTHSG, add3_2.u2) annotation (Line(points={{-95,8},{-88,8},{-88,-7},{-71,-7}}, color={0,0,127}));
              connect(VOEL, add3_2.u3) annotation (Line(points={{-95,-10},{-71,-10},{-71,-11}}, color={0,0,127}));
              connect(add3_1.y, imLeadLag.u) annotation (Line(points={{-39.6,-28},{-35.2,-28}}, color={0,0,127}));
              connect(imLeadLag.y, hV_GATE.n1) annotation (Line(points={{-21.4,-28},{-17,-28}}, color={0,0,127}));
              connect(imDerivativeLag.y, add3_1.u2) annotation (Line(points={{-4.6,0},{-52,0},{-52,-28},{-48.8,-28}}, color={0,0,127}));
              connect(ECOMP, imSimpleLag1.u) annotation (Line(points={{-95,30},{-74.8,30}}, color={0,0,127}));
              connect(imSimpleLag1.y, add3_1.u1) annotation (Line(points={{-65.6,30},{-56,30},{-56,-24.8},{-48.8,-24.8}}, color={0,0,127}));
              connect(add3_2.y, add3_1.u3) annotation (Line(points={{-59.5,-7},{-54,-7},{-54,-31.2},{-48.8,-31.2}}, color={0,0,127}));
              connect(product1.u1, const.y) annotation (Line(points={{55.4,21.2},{64.7,21.2},{64.7,24},{73.4,24}}, color={0,0,127}));
              connect(product.u1, imSE.VE_OUT) annotation (Line(points={{43.4,47.2},{53.7,47.2},{53.7,48},{63.46,48}}, color={0,0,127}));
              connect(product.u2, EFD) annotation (Line(points={{43.4,38.8},{98,38},{98,0},{105,0}}, color={0,0,127}));
              connect(add1.u1, product.y) annotation (Line(points={{13.4,37.2},{20,37.2},{20,43},{27.3,43}}, color={0,0,127}));
              connect(add1.u2, product1.y) annotation (Line(points={{13.4,28.8},{26,28.8},{26,17},{39.3,17}}, color={0,0,127}));
              connect(add1.y, add.u1) annotation (Line(points={{-2.7,33},{-10,33},{-10,16},{34,16},{34,-23.6},{43.2,-23.6}}, color={0,0,127}));
              connect(add.y, integrator.u) annotation (Line(points={{52.4,-26},{68.8,-26}}, color={0,0,127}));
              connect(integrator.y, EFD) annotation (Line(points={{82.6,-26},{98,-26},{98,0},{105,0}}, color={0,0,127}));
              connect(imDerivativeLag.u, EFD) annotation (Line(points={{9.2,0},{105,0}}, color={0,0,127}));
              connect(product1.u2, EFD) annotation (Line(points={{55.4,12.8},{98,12.8},{98,0},{105,0}}, color={0,0,127}));
              connect(hV_GATE.p, simpleLagLimVar.u) annotation (Line(points={{-1,-30},{4.745,-30},{4.745,-29},{11,-29}}, color={0,0,127}));
              connect(simpleLagLimVar.y, add.u2) annotation (Line(points={{22.5,-29},{33.25,-29},{33.25,-28.4},{43.2,-28.4}}, color={0,0,127}));
              connect(gain.y, simpleLagLimVar.outMin) annotation (Line(points={{13,-43.7},{13,-39.85},{13,-36}}, color={0,0,127}));
              connect(gain1.y, simpleLagLimVar.outMax) annotation (Line(points={{29,-43.7},{29,-16},{21,-16},{21,-22}}, color={0,0,127}));
              connect(VT, gain.u) annotation (Line(points={{23,-62},{24,-62},{24,-56},{13,-56},{13,-50.6}}, color={0,0,127}));
              connect(gain1.u, gain.u) annotation (Line(points={{29,-50.6},{29,-56},{13,-56},{13,-50.6}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}})),
                Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}}), graphics={Rectangle(
                      extent={{-100,40},{100,-40}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{74,4},{102,-6}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-42,8},{40,-12}},
                      lineColor={0,0,255},
                      textString="ESDC2A"),Text(
                      extent={{-86,38},{-56,22}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-86,16},{-54,6}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-88,-4},{-62,-14}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-92,-24},{-60,-34}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-66,-18},{-34,-28}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-26,-18},{6,-28}},
                      lineColor={0,0,255},
                      textString="VT")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESDC2A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ESDC2A;
          annotation (Documentation(info="<html>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESDC2A;

          package ESST1A

            model ESST1A "IEEE Type ST1A Excitation System"

              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-116.6,21.9},{-107,32}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage"
                annotation (Placement(transformation(extent={{-141.3,0.4},{-131.3,12.4}}),iconTransformation(
                    extent={{-5,-5},{5,5}},
                    rotation=0,
                    origin={-115,0})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "VOS=1"
                annotation (Placement(transformation(extent={{-141.2,67.8},{-131.2,79.8}}),iconTransformation(
                    extent={{-5,-5},{5,5}},
                    rotation=0,
                    origin={-115,65})));
              Modelica.Blocks.Interfaces.RealInput VUEL1 "UEL=1"
                annotation (Placement(transformation(extent={{-141.1,36.6},{-131.1,48.6}}),iconTransformation(
                    extent={{5,-5.15},{-5,5.15}},
                    rotation=270,
                    origin={-45.15,-75})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation (Placement(transformation(extent={{138.3,0.2},{148.3,12.2}}), iconTransformation(extent={{120,-5.4},{130,5}})));

              parameter Real T_R=0 "Voltage input time constant (s)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real V_IMAX annotation (Dialog(group="Excitation system parameters"));
              parameter Real V_IMIN annotation (Dialog(group="Excitation system parameters"));
              parameter Real T_C=0 "AVR lead-lag time constant (s)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real T_B=0 "AVR lead-lag time constant (s)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real T_C1=0 "AVR lead-lag time constant (s)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real T_B1=0 "AVR lead-lag time constant (s)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real K_A=400 "AVR gain" annotation (Dialog(group="Excitation system parameters"));
              parameter Real T_A=0.02 "AVR time constant (s)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real V_AMAX "Maximum AVR output (pu)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real V_AMIN "Minimum AVR output (pu)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real V_RMAX=9 annotation (Dialog(group="Excitation system parameters"));
              parameter Real V_RMIN=-5.43 annotation (Dialog(group="Excitation system parameters"));
              parameter Real K_C=0.2 "Rectifier load factor (pu)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real K_F=0.03 "Rate feedback gain (pu)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real T_F=1 "Rate feedback time constant (s)" annotation (Dialog(group="Excitation system parameters"));
              parameter Real K_LR annotation (Dialog(group="Excitation system parameters"));
              parameter Real I_LR annotation (Dialog(group="Excitation system parameters"));
              Modelica.Blocks.Continuous.Derivative imDerivativeLag(
                y_start=0,
                k=K_F,
                T=T_F,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                x_start=Efd0) annotation (Placement(transformation(extent={{9,56},{-1.6,66.6}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG2 "VOS=2"
                annotation (Placement(transformation(extent={{-141.4,-25},{-131.4,-13}}),iconTransformation(
                    extent={{-5,-5},{5,5}},
                    rotation=0,
                    origin={-115,45})));
              Modelica.Blocks.Interfaces.RealInput VUEL3 "UEL=3"
                annotation (Placement(transformation(extent={{-141.3,-66},{-131.3,-54}}), iconTransformation(
                    extent={{4.95,-5.15},{-4.95,5.15}},
                    rotation=270,
                    origin={14.85,-74.95})));
              Modelica.Blocks.Nonlinear.Limiter imLimited(uMin=V_IMIN, uMax=V_IMAX) annotation (Placement(transformation(extent={{-57.2,25.8},{-47,36}})));
              NonElectrical.Logical.HV_GATE hV_GATE annotation (Placement(transformation(extent={{-38.7,16.5},{-18.2,37.3}})));
              Modelica.Blocks.Interfaces.RealInput VUEL2 "UEL=2"
                annotation (Placement(transformation(extent={{-141.5,-46},{-131.5,-34}}),iconTransformation(
                    extent={{4.9,-4.9},{-4.9,4.9}},
                    rotation=270,
                    origin={-14.9,-74.9})));
              Modelica.Blocks.Math.Gain imGain(k=K_LR) annotation (Placement(transformation(
                    extent={{-4.65,-4.85},{4.65,4.85}},
                    rotation=90,
                    origin={44.15,-25.35})));
              NonElectrical.Logical.HV_GATE hV_GATE1 annotation (Placement(transformation(extent={{71.3,17.3},{85,24}})));
              NonElectrical.Logical.LV_GATE lV_GATE annotation (Placement(transformation(extent={{94.8,13.3},{111,21}})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=270,
                    origin={82.3,-63.7}), iconTransformation(
                    extent={{5,-5},{-5,5}},
                    rotation=270,
                    origin={45,-75})));
              Modelica.Blocks.Interfaces.RealInput VT "sensed VT" annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=270,
                    origin={104.3,-63.7}), iconTransformation(
                    extent={{-5.25,-5.25},{5.25,5.25}},
                    rotation=0,
                    origin={-114.25,-25.25})));
              Modelica.Blocks.Sources.Constant Vref1(k=I_LR) annotation (Placement(transformation(extent={{19,-74},{29,-64}})));
              NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=VA0/K_A,
                x_start=VREF - ECOMP0) annotation (Placement(transformation(extent={{-15,21},{-5,31}})));
              NonElectrical.Continuous.LeadLag imLeadLag1(
                K=1,
                y_start=VA0/K_A,
                T1=T_C1,
                T2=T_B1,
                x_start=VA0/K_A) annotation (Placement(transformation(extent={{4,21},{14,31}})));
              NonElectrical.Continuous.SimpleLag imSimpleLag(
                K=1,
                T=T_R,
                y_start=ECOMP0) annotation (Placement(transformation(extent={{-115.8,1},{-106,11}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 "VOS=1" annotation (Placement(transformation(
                    extent={{-5,-6},{5,6}},
                    rotation=90,
                    origin={2.1,-69.7}), iconTransformation(
                    extent={{-5,-5.15},{5,5.15}},
                    rotation=0,
                    origin={-115,-44.85})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(transformation(
                    extent={{-12.35,-12.35},{12.35,12.35}},
                    rotation=90,
                    origin={62.25,-71.55}), iconTransformation(
                    extent={{-5,-5},{5,5}},
                    rotation=0,
                    origin={-115,-65})));
              Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-96,6},{-86,16}})));
              Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(extent={{-101,50},{-91,60}})));
              Modelica.Blocks.Math.Add3 add3_1(k1=-1) annotation (Placement(transformation(extent={{-75,26},{-65,36}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K_A,
                T=T_A,
                y_start=VA0,
                outMax=V_AMAX,
                outMin=V_AMIN) annotation (Placement(transformation(extent={{23,21},{33,31}})));
              Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(transformation(
                    extent={{-5,-5},{5,5}},
                    rotation=90,
                    origin={44,-45})));
              Modelica.Blocks.Nonlinear.Limiter imLimited1(uMax=Modelica.Constants.inf, uMin=0)
                annotation (Placement(transformation(
                    extent={{-5.1,-5.1},{5.1,5.1}},
                    rotation=90,
                    origin={43.9,-9.1})));
              Modelica.Blocks.Math.Add3 add3_2(k1=+1, k2=-1) annotation (Placement(transformation(extent={{55,17},{65,27}})));
              Modelica.Blocks.Math.Gain imGain1(k=V_RMIN) annotation (Placement(transformation(
                    extent={{-4.65,-4.85},{4.65,4.85}},
                    rotation=90,
                    origin={89.15,-39.35})));
              Modelica.Blocks.Math.Gain imGain2(k=V_RMAX) annotation (Placement(transformation(
                    extent={{-4.65,-4.85},{4.65,4.85}},
                    rotation=90,
                    origin={104.15,-39.35})));
              Modelica.Blocks.Math.Add add3(k1=-1) annotation (Placement(transformation(
                    extent={{5,-5},{-5,5}},
                    rotation=270,
                    origin={114,-19})));
              Modelica.Blocks.Math.Gain imGain3(k=K_C) annotation (Placement(transformation(
                    extent={{-4.65,-4.85},{4.65,4.85}},
                    rotation=90,
                    origin={124.15,-39.35})));
              Modelica.Blocks.Nonlinear.VariableLimiter variableLimiter annotation (Placement(transformation(extent={{117,0},{129,12}})));
            protected
              parameter Real VREF(fixed=false) "Reference terminal voltage (pu)";
              parameter Real Efd0(fixed=false) "Initial value of the excitation voltage as a parameter";
              parameter Real IFD0(fixed=false);
              parameter Real VA0(fixed=false);
              parameter Real ECOMP0(fixed=false);
            initial equation
              Efd0 = EFD0;
              IFD0 = XADIFD;
              VA0 = Efd0 + K_LR*(IFD0 - I_LR);
              VREF = VA0/K_A + ECOMP0;
              ECOMP0 = ECOMP;

            equation
              connect(VUEL2, hV_GATE.n2) annotation (Line(
                  points={{-136.5,-40},{-96.4,-40},{-96.4,-39.6},{-41.7,-39.6},{-41.7,21.7},{-39.9813,21.7}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VUEL3, hV_GATE1.n2) annotation (Line(
                  points={{-136.3,-60},{28.9,-60},{28.9,5.3},{70.4438,5.3},{70.4438,18.975}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(hV_GATE1.p, lV_GATE.n1) annotation (Line(
                  points={{84.1438,20.65},{89,20.65},{89,20},{89.8,20},{89.8,19.075},{93.7875,19.075}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VOEL, lV_GATE.n2) annotation (Line(
                  points={{82.3,-63.7},{82.3,15.225},{93.7875,15.225}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(ECOMP, imSimpleLag.u) annotation (Line(points={{-136.3,6.4},{-126.65,6.4},{-126.65,6},{-116.78,6}}, color={0,0,127}));
              connect(Vref.y, add.u1) annotation (Line(points={{-106.52,26.95},{-101,26.95},{-101,14},{-97,14}}, color={0,0,127}));
              connect(imSimpleLag.y, add.u2) annotation (Line(points={{-105.51,6},{-103,6},{-101,6},{-101,8},{-97,8}}, color={0,0,127}));
              connect(VOTHSG, add1.u1) annotation (Line(points={{-136.2,73.8},{-111,73.8},{-111,65},{-102,65},{-102,58}}, color={0,0,127}));
              connect(VUEL1, add1.u2) annotation (Line(points={{-136.1,42.6},{-111,42.6},{-111,52},{-102,52}},color={0,0,127}));
              connect(add.y, add3_1.u3) annotation (Line(points={{-85.5,11},{-81,11},{-81,27},{-76,27}}, color={0,0,127}));
              connect(add1.y, add3_1.u2) annotation (Line(points={{-90.5,55},{-81,55},{-81,31},{-76,31}}, color={0,0,127}));
              connect(add3_1.y, imLimited.u) annotation (Line(points={{-64.5,31},{-58.22,31},{-58.22,30.9}}, color={0,0,127}));
              connect(imLimited.y, hV_GATE.n1) annotation (Line(points={{-46.49,30.9},{-41,30.9},{-41,32.1},{-39.9813,32.1}}, color={0,0,127}));
              connect(hV_GATE.p, imLeadLag.u) annotation (Line(points={{-19.4813,26.9},{-19.7013,26.9},{-19.7013,26},{-16,26}}, color={0,0,127}));
              connect(imLeadLag.y, imLeadLag1.u) annotation (Line(points={{-4.5,26},{3,26}}, color={0,0,127}));
              connect(simpleLagLim.u, imLeadLag1.y) annotation (Line(points={{22,26},{14.5,26}}, color={0,0,127}));
              connect(imGain.u, add2.y) annotation (Line(points={{44.15,-30.93},{44.15,-36.065},{44,-36.065},{44,-39.5}}, color={0,0,127}));
              connect(Vref1.y, add2.u1) annotation (Line(points={{29.5,-69},{41,-69},{41,-51}}, color={0,0,127}));
              connect(add2.u2, XADIFD) annotation (Line(points={{47,-51},{47,-71.55},{62.25,-71.55}}, color={0,0,127}));
              connect(imGain.y, imLimited1.u) annotation (Line(points={{44.15,-20.235},{44.15,-17.6175},{43.9,-17.6175},{43.9,-15.22}}, color={0,0,127}));
              connect(add3_2.y, hV_GATE1.n1) annotation (Line(points={{65.5,22},{70.4438,22},{70.4438,22.325}}, color={0,0,127}));
              connect(simpleLagLim.y, add3_2.u1) annotation (Line(points={{33.5,26},{43.75,26},{54,26}}, color={0,0,127}));
              connect(VOTHSG2, add3_2.u3) annotation (Line(points={{-136.4,-19},{-69,-19},{-1,-19},{-1,18},{54,18}},color={0,0,127}));
              connect(imLimited1.y, add3_2.u2) annotation (Line(points={{43.9,-3.49},{43.9,22},{54,22}}, color={0,0,127}));
              connect(VT, imGain1.u) annotation (Line(points={{104.3,-63.7},{89.15,-63.7},{89.15,-44.93}}, color={0,0,127}));
              connect(VT, imGain2.u) annotation (Line(points={{104.3,-63.7},{104.3,-54.35},{104.15,-54.35},{104.15,-44.93}}, color={0,0,127}));
              connect(imGain2.y, add3.u2) annotation (Line(points={{104.15,-34.235},{104.15,-30},{111,-30},{111,-25}}, color={0,0,127}));
              connect(imGain3.y, add3.u1) annotation (Line(points={{124.15,-34.235},{124.15,-32},{124,-32},{124,-30},{117,-30},{117,-25}}, color={0,0,127}));
              connect(XADIFD, imGain3.u) annotation (Line(points={{62.25,-71.55},{62.25,-73},{124.15,-73},{124.15,-44.93}}, color={0,0,127}));
              connect(variableLimiter.y, EFD) annotation (Line(points={{129.6,6},{143.3,6},{143.3,6.2}}, color={0,0,127}));
              connect(lV_GATE.p, variableLimiter.u) annotation (Line(points={{109.988,17.15},{109,17.15},{109,6},{115.8,6}}, color={0,0,127}));
              connect(add3.y, variableLimiter.limit1) annotation (Line(points={{114,-13.5},{114,-10},{114,10.8},{115.8,10.8}}, color={0,0,127}));
              connect(imGain1.y, variableLimiter.limit2) annotation (Line(points={{89.15,-34.235},{89.15,1.2},{115.8,1.2}}, color={0,0,127}));
              connect(imDerivativeLag.u, hV_GATE1.n1) annotation (Line(points={{10.06,61.3},{68,61.3},{68,22},{70.4438,22},{70.4438,22.325}}, color={0,0,127}));
              connect(add3_1.u1, imDerivativeLag.y) annotation (Line(points={{-76,35},{-86,35},{-86,61.3},{-2.13,61.3}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-120,-80},{120,80}},
                    grid={1,1}), graphics={Text(
                      extent={{-52.2,41.6},{-42.2,35.6}},
                      lineColor={255,0,0},
                      textString="V"),Text(
                      extent={{-42.5,38.3},{-48.5,36.3}},
                      lineColor={255,0,0},
                      textString="F"),Text(
                      extent={{39.3,34.3},{49.3,28.3}},
                      lineColor={255,0,0},
                      textString="V"),Text(
                      extent={{49.3,30.3},{43.3,28.3}},
                      lineColor={255,0,0},
                      textString="A"),Text(
                      extent={{-134.4,86.6},{-119.4,71.3}},
                      lineColor={0,0,255},
                      textString="VOTHSG1"),Text(
                      extent={{-137.3,55.9},{-125.9,45.4}},
                      lineColor={0,0,255},
                      textString="VUEL1"),Text(
                      extent={{-138.1,22.6},{-124.7,7.1}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-137.6,-4.1},{-122.6,-19.4}},
                      lineColor={0,0,255},
                      textString="VOTHSG2"),Text(
                      extent={{-137.4,-27.8},{-126,-38.3}},
                      lineColor={0,0,255},
                      textString="VUEL2"),Text(
                      extent={{-137.8,-48},{-126.4,-58.5}},
                      lineColor={0,0,255},
                      textString="VUEL3"),Text(
                      extent={{-15.8,-61.2},{-2.4,-76.7}},
                      lineColor={0,0,255},
                      textString="EFD0")}),
                Icon(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-120,-80},{120,80}},
                    grid={1,1}), graphics={Rectangle(extent={{-120,80},{120,-80}}, lineColor={0,0,255}),Text(
                      extent={{-110,-60},{-77,-70}},
                      lineColor={0,0,255},
                      textString="XADIFD"),Text(
                      extent={{-109,5},{-74,-5}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-108,72},{-80,55}},
                      lineColor={0,128,0},
                      textString="VOTHSG
(VOS=1)"),            Text(
                      extent={{31,-58},{63,-68}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{86,7},{116,-9}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-50,30},{50,-30}},
                      lineColor={0,0,255},
                      textString="ESST1A"),Text(
                      extent={{-112,-20},{-90,-30}},
                      lineColor={0,0,255},
                      textString="VT"),Text(
                      extent={{-27,-54},{1,-68}},
                      lineColor={0,128,0},
                      textString="VUEL2
(UEL=2)"),            Text(
                      extent={{-58,-54},{-30,-68}},
                      lineColor={0,128,0},
                      textString="VUEL1
(UEL=1)"),            Text(
                      extent={{3,-54},{31,-68}},
                      lineColor={0,128,0},
                      textString="VUEL3
(UEL=3)"),            Text(
                      extent={{-110,52},{-79,34}},
                      lineColor={0,128,0},
                      textString="VOTHSG2
(VOS=2)"),            Text(
                      extent={{-55,-32},{26,-45}},
                      lineColor={0,128,0},
                      fontName="Calibri",
                      textStyle={TextStyle.Bold,TextStyle.Italic},
                      textString="Alternate UEL inputs"),Text(
                      extent={{-71,62},{25,47}},
                      lineColor={0,128,0},
                      fontName="Calibri",
                      textStyle={TextStyle.Bold,TextStyle.Italic},
                      textString="Alternate stabilizer inputs"),Text(
                      extent={{3,20},{-3,-20}},
                      lineColor={0,128,0},
                      textString="}",
                      origin={-75,56},
                      rotation=360),Text(
                      extent={{3,20},{-3,-20}},
                      lineColor={0,128,0},
                      textString="}",
                      origin={-16,-47},
                      rotation=90),Text(
                      extent={{-107.8,-39.8},{-84,-50}},
                      lineColor={0,0,255},
                      textString="EFD0")}),
                Documentation(info="<html>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ESST1A;
          annotation (Documentation(info="<html>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESST1A;

          package ESST4B "IEEE Type ST4B Potential or Compounded Source-Controlled Rectifier Exciter"

            model ESST4B " IEEE type ST4B potential or compounded
source-controlled rectifier exciter "
              parameter Real T_R=0.3;
              parameter Real K_PR=2.97;
              parameter Real K_IR=2.97;
              parameter Real V_RMAX=1;
              parameter Real V_RMIN=-0.87;
              parameter Real T_A=0.01;
              parameter Real K_PM=1;
              parameter Real K_IM=0.2;
              parameter Real V_MMAX=1;
              parameter Real V_MMIN=-0.87;
              parameter Real K_G=0.1;
              parameter Real K_P=6.73;
              parameter Real K_I=0.1;
              parameter Real V_BMAX=8.41;
              parameter Real K_C=0.1;
              parameter Real X_L=0;
              parameter Real THETAP=0;
              NonElectrical.Continuous.SimpleLag Vm(
                y_start=V0,
                K=1,
                T=T_R) annotation (Placement(transformation(
                    extent={{-9,-9},{9,9}},
                    rotation=0,
                    origin={-81,15})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation (Placement(transformation(extent={{-138,-4},{-100,34}}), iconTransformation(extent={{-138,-54},{-100,-16}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation (Placement(transformation(extent={{-138,44},{-100,82}}), iconTransformation(extent={{-138,-6},{-100,32}})));
              Modelica.Blocks.Sources.Constant V_REF(k=VREF) annotation (Placement(transformation(extent={{-100,-12},{-88,0}})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation (Placement(transformation(extent={{264,46},{286,68}})));
              Modelica.Blocks.Sources.Constant V_OEL(k=1000) annotation (Placement(transformation(extent={{232,22},{244,34}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-119,-91}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-119,-117})));
              NonElectrical.Nonlinear.FEX fEX annotation (Placement(transformation(extent={{90,-98},{116,-72}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{292,46},{306,60}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{340,42},{360,62}}), iconTransformation(extent={{230,-100},{250,-80}})));
              Modelica.Blocks.Interfaces.RealInput EFD0
                annotation (Placement(transformation(
                    extent={{-17,-17},{17,17}},
                    rotation=90,
                    origin={-59,-135}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-121,-161})));
              Modelica.Blocks.Interfaces.RealInput VUEL
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-123,-27}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-121,-75})));
              NonElectrical.Continuous.SimpleLag VA(
                K=1,
                T=T_A,
                y_start=Efd0*K_G) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={104,54})));
              Modelica.Blocks.Continuous.LimIntegrator VR1(
                outMax=V_RMAX/K_PR,
                outMin=V_RMIN/K_PR,
                k=K_IR,
                y_start=Efd0*K_G,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{-12,28},{6,46}})));
              Modelica.Blocks.Math.Gain Gain1(k=K_PR) annotation (Placement(transformation(extent={{-12,62},{8,82}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{54,44},{74,64}})));
              Modelica.Blocks.Math.Add add annotation (Placement(transformation(extent={{34,48},{46,60}})));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation (Placement(transformation(extent={{128,52},{138,62}})));
              Modelica.Blocks.Math.Gain gain(k=K_G) annotation (Placement(transformation(
                    extent={{-9,-9},{9,9}},
                    rotation=180,
                    origin={195,109})));
              Modelica.Blocks.Continuous.LimIntegrator VM1(
                y_start=Efd0/VB0,
                outMax=V_MMAX/K_PM,
                outMin=V_MMIN/K_PM,
                k=K_IR,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{162,22},{180,40}})));
              Modelica.Blocks.Math.Gain Gain2(k=K_PM) annotation (Placement(transformation(extent={{164,62},{184,82}})));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{230,52},{250,72}})));
              Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(extent={{210,56},{222,68}})));
              VE vE annotation (Placement(transformation(extent={{-14,-44},{50,-8}})));
              Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(extent={{146,-36},{160,-22}})));
              Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMin=-Modelica.Constants.inf, uMax=V_BMAX) annotation (Placement(transformation(extent={{176,-40},{198,-18}})));
              Sensors.PwVoltageCurrent pwVoltageCurrent annotation (Placement(transformation(extent={{-98,-68},{-34,32}})));
              iPSL.Connectors.PwPin Gen_terminal(
                vr(start=Vr0),
                vi(start=Vi0),
                ir(start=Ir0),
                ii(start=Ii0)) annotation (Placement(transformation(extent={{-94,88},{-74,108}}), iconTransformation(extent={{-94,38},{-74,58}})));
              iPSL.Connectors.PwPin Bus annotation (Placement(transformation(extent={{204,88},{224,108}}), iconTransformation(extent={{204,38},{224,58}})));
              Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-46,46},{-26,66}})));
              Modelica.Blocks.Math.Add add3(k1=-1) annotation (Placement(transformation(extent={{-58,8},{-44,22}})));
              Modelica.Blocks.Math.Gain gain2(k=K_C) annotation (Placement(transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=0,
                    origin={45,-81})));
              Modelica.Blocks.Math.Division division annotation (Placement(transformation(
                    extent={{-7,7},{7,-7}},
                    rotation=0,
                    origin={75,-85})));
            protected
              parameter Real Vr0(fixed=false);
              parameter Real Vi0(fixed=false);
              parameter Real Ir0(fixed=false);
              parameter Real Ii0(fixed=false);
              parameter Real Efd0(fixed=false);
              parameter Real VREF(fixed=false);
              parameter Real V0(fixed=false);
              parameter Real Re(fixed=false);
              parameter Real Im(fixed=false);
              parameter Real KPr=K_P*cos(THETAP);
              parameter Real KPi=K_P*sin(THETAP);
              parameter Real VE0(fixed=false);
              parameter Real IN0(fixed=false);
              parameter Real VB0(fixed=false);
              parameter Real KCIFD0(fixed=false);

              function FEX_INI
                input Real IN;
                output Real FEX;
              algorithm
                if IN <= 0 then
                  FEX := 1;
                elseif IN > 0 and IN <= 0.433 then
                  FEX := 1 - 0.577*IN;
                elseif IN > 0.433 and IN < 0.75 then
                  FEX := sqrt(0.75 - IN^2);
                elseif IN >= 0.75 and IN <= 1 then
                  FEX := 1.732*(1 - IN);
                else
                  FEX := 0;
                end if;
              end FEX_INI;
            initial equation
              KCIFD0 = K_C*XADIFD;
              Efd0 = EFD0;
              V0 = sqrt(Vr0*Vr0 + Vi0*Vi0);
              VREF = V0;
              Re = KPr*Vr0 - KPi*Vi0 - K_I*Ii0 - X_L*(KPr*Ii0 + KPi*Ir0);
              Im = KPr*Vi0 + KPi*Vr0 + K_I*Ir0 + X_L*(KPr*Ir0 - KPi*Ii0);
              VE0 = sqrt(Re*Re + Im*Im);
              IN0 = KCIFD0/VE0;
              VB0 = VE0*FEX_INI(IN0);
            equation
              connect(product.y, EFD) annotation (Line(
                  points={{306.7,53},{336,53},{336,52},{350,52}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Gain1.y, add.u1) annotation (Line(
                  points={{9,72},{26,72},{26,57.6},{32.8,57.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add.y, limiter.u) annotation (Line(
                  points={{46.6,54},{52,54}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Gain2.y, add2.u1) annotation (Line(
                  points={{185,72},{198,72},{198,65.6},{208.8,65.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add2.y, limiter1.u) annotation (Line(
                  points={{222.6,62},{228,62}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Gain2.u, add1.y) annotation (Line(
                  points={{162,72},{142,72},{142,57},{138.5,57}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add1.u1, gain.y) annotation (Line(
                  points={{127,60},{124,60},{124,109},{185.1,109}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(gain.u, EFD) annotation (Line(
                  points={{205.8,109},{336,109},{336,52},{350,52}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(vE.VE, product1.u1) annotation (Line(
                  points={{56.4,-25.64},{81.2,-25.64},{81.2,-24.8},{144.6,-24.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(product1.y, maxLimiter.u) annotation (Line(
                  points={{160.7,-29},{173.8,-29}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(maxLimiter.y, product.u2) annotation (Line(
                  points={{199.1,-29},{280,-29},{280,48.8},{290.6,48.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(pwVoltageCurrent.Vi, vE.Vi) annotation (Line(
                  points={{-51.6,-20.5},{-40,-20.5},{-40,-20.6},{-20.4,-20.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(pwVoltageCurrent.Ir, vE.Ir) annotation (Line(
                  points={{-51.6,-27.5},{-34.525,-27.5},{-34.525,-28.88},{-20.4,-28.88}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(pwVoltageCurrent.Ii, vE.Ii) annotation (Line(
                  points={{-51.28,-35},{-35.37,-35},{-35.37,-37.52},{-20.4,-37.52}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(pwVoltageCurrent.Vr, vE.Vr) annotation (Line(
                  points={{-51.6,-13.5},{-41.525,-13.5},{-41.525,-12.32},{-20.4,-12.32}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(pwVoltageCurrent.p, Gen_terminal) annotation (Line(
                  points={{-82,-33},{-84,-33},{-84,98}},
                  color={0,0,255},
                  smooth=Smooth.None));
              connect(pwVoltageCurrent.n, Bus) annotation (Line(
                  points={{-50,-3},{-42,-3},{-42,98},{214,98}},
                  color={0,0,255},
                  smooth=Smooth.None));
              connect(limiter1.y, lV_Gate.n1) annotation (Line(
                  points={{251,62},{260,62},{260,62.5},{262.625,62.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(V_OEL.y, lV_Gate.n2) annotation (Line(
                  points={{244.6,28},{256,28},{256,51.5},{262.625,51.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(lV_Gate.p, product.u1) annotation (Line(
                  points={{284.625,57},{285.745,57},{285.745,57.2},{290.6,57.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VA.y, add1.u2) annotation (Line(points={{115,54},{127,54},{127,54}}, color={0,0,127}));
              connect(VA.u, limiter.y) annotation (Line(points={{92,54},{75,54},{75,54}}, color={0,0,127}));
              connect(VR1.y, add.u2) annotation (Line(points={{6.9,37},{26,37},{26,50.4},{32.8,50.4}}, color={0,0,127}));
              connect(VM1.u, add1.y) annotation (Line(points={{160.2,31},{142,31},{142,57},{138.5,57}}, color={0,0,127}));
              connect(VM1.y, add2.u2) annotation (Line(points={{180.9,31},{200,31},{200,58.4},{208.8,58.4}}, color={0,0,127}));
              connect(add3_1.y, Gain1.u) annotation (Line(points={{-25,56},{-22,56},{-22,72},{-14,72}}, color={0,0,127}));
              connect(VR1.u, Gain1.u) annotation (Line(points={{-13.8,37},{-22,37},{-22,72},{-14,72}}, color={0,0,127}));
              connect(Vm.u, ECOMP) annotation (Line(points={{-91.8,15},{-97.9,15},{-97.9,15},{-119,15}}, color={0,0,127}));
              connect(V_REF.y, add3.u2) annotation (Line(points={{-87.4,-6},{-78,-6},{-78,-8},{-62,-8},{-62,10.8},{-59.4,10.8}}, color={0,0,127}));
              connect(Vm.y, add3.u1) annotation (Line(points={{-71.1,15},{-62,15},{-62,19.2},{-59.4,19.2}}, color={0,0,127}));
              connect(add3.y, add3_1.u3) annotation (Line(points={{-43.3,15},{-32,15},{-32,38},{-58,38},{-58,48},{-48,48}}, color={0,0,127}));
              connect(VOTHSG, add3_1.u1) annotation (Line(points={{-119,63},{-84.5,63},{-84.5,64},{-48,64}}, color={0,0,127}));
              connect(VUEL, add3_1.u2) annotation (Line(points={{-123,-27},{-64,-27},{-64,56},{-48,56}}, color={0,0,127}));
              connect(fEX.y, product1.u2) annotation (Line(points={{117.3,-85},{134,-85},{134,-33.2},{144.6,-33.2}}, color={0,0,127}));
              connect(division.y, fEX.u) annotation (Line(points={{82.7,-85},{86.35,-85},{90,-85}}, color={0,0,127}));
              connect(gain2.y, division.u2) annotation (Line(points={{52.7,-81},{59.35,-81},{59.35,-80.8},{66.6,-80.8}}, color={0,0,127}));
              connect(gain2.u, product1.u1) annotation (Line(points={{36.6,-81},{20,-81},{20,-60},{80,-60},{80,-26},{81.2,-25.64},{81.2,-24.8},{144.6,-24.8}}, color={0,0,127}));
              connect(XADIFD, division.u1) annotation (Line(points={{-119,-91},{-27.5,-91},{-27.5,-89.2},{66.6,-89.2}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-160},{340,160}}), graphics={Text(
                      extent={{70,76},{94,62}},
                      lineColor={255,0,0},
                      textString="VR"),Text(
                      extent={{44,44},{50,34}},
                      lineColor={255,0,0},
                      textString="VH"),Text(
                      extent={{116,-90},{142,-98}},
                      lineColor={255,0,0},
                      textString="FEX"),Text(
                      extent={{66,-2},{90,-16}},
                      lineColor={255,0,0},
                      textString="VE"),Text(
                      extent={{210,-4},{234,-18}},
                      lineColor={255,0,0},
                      textString="VB")}),
                Icon(coordinateSystem(extent={{-100,-160},{340,160}}, preserveAspectRatio=true), graphics={Text(
                      extent={{-18,-10},{190,-106}},
                      lineColor={0,0,255},
                      textString="ESST4B"),Rectangle(extent={{-98,62},{228,-178}}, lineColor={0,0,255}),Text(
                      extent={{-88,8},{-22,-72}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-90,52},{-18,-32}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-88,-88},{-38,-146}},
                      lineColor={0,0,255},
                      textString="XadIfd"),Text(
                      extent={{-92,-150},{-34,-174}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-84,-46},{-34,-104}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-60,76},{-10,18}},
                      lineColor={0,0,255},
                      textString="GenT")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ESST4B;

            model VE
              parameter Real KP=6.73;
              parameter Real KI=0.1;
              parameter Real XL=0;
              parameter Real THETAP=0;
              Modelica.Blocks.Interfaces.RealInput Vr annotation (Placement(transformation(extent={{-140,56},{-100,96}})));
              Modelica.Blocks.Interfaces.RealInput Vi annotation (Placement(transformation(extent={{-140,10},{-100,50}})));
              Modelica.Blocks.Interfaces.RealInput Ir annotation (Placement(transformation(extent={{-140,-36},{-100,4}})));
              Modelica.Blocks.Interfaces.RealInput Ii annotation (Placement(transformation(extent={{-140,-84},{-100,-44}})));
              Modelica.Blocks.Interfaces.RealOutput VE annotation (Placement(transformation(extent={{100,-18},{140,22}}), iconTransformation(extent={{100,-18},{140,22}})));
              Real Re;
              Real Im;
              Real VE2;
            protected
              parameter Real KPr=KP*cos(THETAP);
              parameter Real KPi=KP*sin(THETAP);
            equation
              Re = KPr*Vr - KPi*Vi - KI*Ii - XL*(KPr*Ii + KPi*Ir);
              Im = KPr*Vi + KPi*Vr + KI*Ir + XL*(KPr*Ir - KPi*Ii);
              VE2 = Re*Re + Im*Im;
              VE = sqrt(VE2);
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics),
                Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics={Text(
                      extent={{-88,86},{90,-68}},
                      lineColor={0,0,255},
                      textString="VE=| KP*VT+j(KI+KP*XL)*IT |"),Rectangle(extent={{-100,80},{100,-84}}, lineColor={0,0,255})}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end VE;

            model ESST4B2 " IEEE type ST4B potential or compounded
source-controlled rectifier exciter "
              parameter Real T_R=0.3;
              parameter Real K_PR=2.97;
              parameter Real K_IR=2.97;
              parameter Real V_RMAX=1;
              parameter Real V_RMIN=-0.87;
              parameter Real T_A=0.01;
              parameter Real K_PM=1;
              parameter Real K_IM=0.2;
              parameter Real V_MMAX=1;
              parameter Real V_MMIN=-0.87;
              parameter Real K_G=0.1;
              parameter Real K_P=6.73;
              parameter Real K_I=0.1;
              parameter Real V_BMAX=8.41;
              parameter Real K_C=0.1;
              parameter Real X_L=0;
              parameter Real THETAP=0;
              NonElectrical.Continuous.SimpleLag Vm(
                T=T_R,
                y_start=V0,
                K=1) annotation (Placement(transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=0,
                    origin={-89,-35})));
              Modelica.Blocks.Interfaces.RealInput EC annotation (Placement(transformation(extent={{-138,-54},{-100,-16}}), iconTransformation(extent={{-138,-54},{-100,-16}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation (Placement(transformation(extent={{-138,-6},{-100,32}}), iconTransformation(extent={{-138,-6},{-100,32}})));
              Modelica.Blocks.Sources.Constant V_REF(k=VREF) annotation (Placement(transformation(extent={{-96,-64},{-84,-52}})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation (Placement(transformation(extent={{264,-4},{286,18}})));
              Modelica.Blocks.Sources.Constant V_OEL(k=1000) annotation (Placement(transformation(extent={{232,-28},{244,-16}})));
              Modelica.Blocks.Interfaces.RealInput IFD
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-119,-141}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-119,-117})));
              NonElectrical.Nonlinear.FEX fEX annotation (Placement(transformation(extent={{92,-150},{122,-120}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{292,-4},{306,10}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{230,-100},{250,-80}}), iconTransformation(extent={{230,-100},{250,-80}})));
              Modelica.Blocks.Interfaces.RealInput EFD0
                annotation (Placement(transformation(
                    extent={{-17,-17},{17,17}},
                    rotation=0,
                    origin={-121,-195}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-121,-161})));
              Modelica.Blocks.Interfaces.RealInput VUEL
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-123,-77}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-121,-75})));
              NonElectrical.Continuous.SimpleLag VA(
                T=T_A,
                y_start=Efd0*K_G,
                K=1) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={108,4})));
              Modelica.Blocks.Continuous.LimIntegrator VR1(
                k=K_IR,
                outMin=V_RMIN/K_PR,
                outMax=V_RMAX/K_PR,
                y_start=Efd0*K_G) annotation (Placement(transformation(extent={{-12,-22},{6,-4}})));
              Modelica.Blocks.Math.Gain Gain1(k=K_PR) annotation (Placement(transformation(extent={{-12,12},{8,32}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{54,-6},{74,14}})));
              Modelica.Blocks.Math.Add add annotation (Placement(transformation(extent={{34,-2},{46,10}})));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation (Placement(transformation(extent={{128,2},{138,12}})));
              Modelica.Blocks.Math.Gain gain(k=K_G) annotation (Placement(transformation(
                    extent={{-9,-9},{9,9}},
                    rotation=180,
                    origin={195,59})));
              Modelica.Blocks.Continuous.LimIntegrator VM1(
                k=K_IR,
                outMin=V_MMIN/K_PM,
                outMax=V_MMAX/K_PM,
                y_start=Efd0/VB0) annotation (Placement(transformation(extent={{166,-26},{186,-6}})));
              Modelica.Blocks.Math.Gain Gain2(k=K_PM) annotation (Placement(transformation(extent={{164,12},{184,32}})));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{228,2},{248,22}})));
              Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(extent={{210,6},{222,18}})));
              VE vE annotation (Placement(transformation(extent={{-20,-92},{44,-56}})));
              Modelica.Blocks.Math.Product VB annotation (Placement(transformation(extent={{146,-86},{160,-72}})));
              Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMax=V_BMAX, uMin=-Modelica.Constants.inf) annotation (Placement(transformation(extent={{176,-90},{198,-68}})));
              Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-48,-8},{-28,12}})));
              Modelica.Blocks.Math.Add add3(k1=-1) annotation (Placement(transformation(extent={{-68,-28},{-54,-14}})));
              Modelica.Blocks.Math.Division division annotation (Placement(transformation(
                    extent={{-7,7},{7,-7}},
                    rotation=0,
                    origin={75,-135})));
              Modelica.Blocks.Math.Gain gain2(k=K_C) annotation (Placement(transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=0,
                    origin={45,-131})));
            protected
              parameter Real Vr0(fixed=false);
              parameter Real Vi0(fixed=false);
              parameter Real Ir0(fixed=false);
              parameter Real Ii0(fixed=false);
              parameter Real Efd0(fixed=false);
              parameter Real VREF(fixed=false);
              parameter Real V0(fixed=false);
              parameter Real Re(fixed=false);
              parameter Real Im(fixed=false);
              parameter Real KPr=K_P*cos(THETAP);
              parameter Real KPi=K_P*sin(THETAP);
              parameter Real VE0(fixed=false);
              parameter Real IN0(fixed=false);
              parameter Real VB0(fixed=false);
              parameter Real KCIFD0(fixed=false);

              function FEX_INI
                input Real IN;
                output Real FEX;
              algorithm
                if IN <= 0 then
                  FEX := 1;
                elseif IN > 0 and IN <= 0.433 then
                  FEX := 1 - 0.577*IN;
                elseif IN > 0.433 and IN < 0.75 then
                  FEX := sqrt(0.75 - IN^2);
                elseif IN >= 0.75 and IN <= 1 then
                  FEX := 1.732*(1 - IN);
                else
                  FEX := 0;
                end if;
              end FEX_INI;

              Modelica.Blocks.Sources.Constant cons(k=Vr0) annotation (Placement(transformation(extent={{-66,-52},{-54,-40}})));
              Modelica.Blocks.Sources.Constant cons1(k=Vi0) annotation (Placement(transformation(extent={{-66,-74},{-54,-62}})));
              Modelica.Blocks.Sources.Constant cons2(k=Ir0) annotation (Placement(transformation(extent={{-66,-100},{-54,-88}})));
              Modelica.Blocks.Sources.Constant cons3(k=Ii0) annotation (Placement(transformation(extent={{-66,-122},{-54,-110}})));
            initial equation
              KCIFD0 = K_C*IFD;
              Efd0 = EFD0;
              V0 = sqrt(Vr0*Vr0 + Vi0*Vi0);
              VREF = V0;
              Re = KPr*Vr0 - KPi*Vi0 - K_I*Ii0 - X_L*(KPr*Ii0 + KPi*Ir0);
              Im = KPr*Vi0 + KPi*Vr0 + K_I*Ir0 + X_L*(KPr*Ir0 - KPi*Ii0);
              VE0 = sqrt(Re*Re + Im*Im);
              IN0 = KCIFD0/VE0;
              VB0 = VE0*FEX_INI(IN0);
            equation
              connect(product.y, EFD) annotation (Line(
                  points={{306.7,3},{336,3},{336,-90},{240,-90}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Gain1.y, add.u1) annotation (Line(
                  points={{9,22},{26,22},{26,7.6},{32.8,7.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add.y, limiter.u) annotation (Line(
                  points={{46.6,4},{52,4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Gain2.y, add2.u1) annotation (Line(
                  points={{185,22},{198,22},{198,15.6},{208.8,15.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add2.y, limiter1.u) annotation (Line(
                  points={{222.6,12},{226,12}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Gain2.u, add1.y) annotation (Line(
                  points={{162,22},{142,22},{142,7},{138.5,7}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add1.u1, gain.y) annotation (Line(
                  points={{127,10},{124,10},{124,59},{185.1,59}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(gain.u, EFD) annotation (Line(
                  points={{205.8,59},{336,59},{336,-90},{240,-90}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(vE.VE, VB.u1) annotation (Line(
                  points={{50.4,-73.64},{81.2,-73.64},{81.2,-74.8},{144.6,-74.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VB.y, maxLimiter.u) annotation (Line(
                  points={{160.7,-79},{173.8,-79}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(maxLimiter.y, product.u2) annotation (Line(
                  points={{199.1,-79},{280,-79},{280,-1.2},{290.6,-1.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(cons.y, vE.Vr) annotation (Line(
                  points={{-53.4,-46},{-48,-46},{-48,-60},{-26.4,-60},{-26.4,-60.32}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(cons1.y, vE.Vi) annotation (Line(
                  points={{-53.4,-68},{-40,-68},{-40,-68.6},{-26.4,-68.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(cons2.y, vE.Ir) annotation (Line(
                  points={{-53.4,-94},{-42,-94},{-42,-76.88},{-26.4,-76.88}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(cons3.y, vE.Ii) annotation (Line(
                  points={{-53.4,-116},{-38,-116},{-38,-85.52},{-26.4,-85.52}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(limiter1.y, lV_Gate.n1) annotation (Line(
                  points={{249,12},{258,12},{258,12.5},{262.625,12.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(V_OEL.y, lV_Gate.n2) annotation (Line(
                  points={{244.6,-22},{256,-22},{256,1.5},{262.625,1.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(lV_Gate.p, product.u1) annotation (Line(
                  points={{284.625,7},{285.745,7},{285.745,7.2},{290.6,7.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VR1.y, add.u2) annotation (Line(points={{6.9,-13},{26,-13},{26,0.4},{32.8,0.4}}, color={0,0,127}));
              connect(VM1.y, add2.u2) annotation (Line(points={{187,-16},{200,-16},{200,8.4},{208.8,8.4}}, color={0,0,127}));
              connect(EC, Vm.u) annotation (Line(points={{-119,-35},{-97.4,-35}}, color={0,0,127}));
              connect(add3_1.y, Gain1.u) annotation (Line(points={{-27,2},{-20,2},{-20,22},{-14,22}}, color={0,0,127}));
              connect(VR1.u, Gain1.u) annotation (Line(points={{-13.8,-13},{-20,-13},{-20,22},{-14,22}}, color={0,0,127}));
              connect(Vm.y, add3.u1) annotation (Line(points={{-81.3,-35},{-80,-35},{-80,-36},{-78,-36},{-78,-16.8},{-69.4,-16.8}}, color={0,0,127}));
              connect(V_REF.y, add3.u2) annotation (Line(points={{-83.4,-58},{-76,-58},{-76,-25.2},{-69.4,-25.2}}, color={0,0,127}));
              connect(add3.y, add3_1.u3) annotation (Line(points={{-53.3,-21},{-50,-21},{-50,-6}}, color={0,0,127}));
              connect(VOTHSG, add3_1.u1) annotation (Line(points={{-119,13},{-84.5,13},{-84.5,10},{-50,10}}, color={0,0,127}));
              connect(VUEL, add3_1.u2) annotation (Line(points={{-123,-77},{-76,-77},{-76,2},{-50,2}}, color={0,0,127}));
              connect(VA.y, add1.u2) annotation (Line(points={{119,4},{127,4},{127,4}}, color={0,0,127}));
              connect(limiter.y, VA.u) annotation (Line(points={{75,4},{96,4},{96,4}}, color={0,0,127}));
              connect(VM1.u, add1.y) annotation (Line(points={{164,-16},{154,-16},{154,-18},{142,-18},{142,7},{138.5,7}}, color={0,0,127}));
              connect(fEX.y, VB.u2) annotation (Line(points={{123.5,-135},{134,-135},{134,-83.2},{144.6,-83.2}}, color={0,0,127}));
              connect(division.y, fEX.u) annotation (Line(points={{82.7,-135},{87.35,-135},{87.35,-135},{92,-135}}, color={0,0,127}));
              connect(gain2.y, division.u2) annotation (Line(points={{52.7,-131},{59.35,-131},{59.35,-130.8},{66.6,-130.8}}, color={0,0,127}));
              connect(gain2.u, VB.u1) annotation (Line(points={{36.6,-131},{20,-131},{20,-100},{72,-100},{72,-74},{81.2,-73.64},{81.2,-74.8},{144.6,-74.8}}, color={0,0,127}));
              connect(IFD, division.u1) annotation (Line(points={{-119,-141},{-26.5,-141},{-26.5,-139.2},{66.6,-139.2}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-180},{340,100}}), graphics={Text(
                      extent={{70,26},{94,12}},
                      lineColor={255,0,0},
                      textString="VR"),Text(
                      extent={{44,-6},{50,-16}},
                      lineColor={255,0,0},
                      textString="VH"),Text(
                      extent={{116,-140},{142,-148}},
                      lineColor={255,0,0},
                      textString="FEX"),Text(
                      extent={{66,-52},{90,-66}},
                      lineColor={255,0,0},
                      textString="VE"),Text(
                      extent={{210,-54},{234,-68}},
                      lineColor={255,0,0},
                      textString="VB")}),
                Icon(coordinateSystem(extent={{-100,-180},{340,100}}, preserveAspectRatio=true), graphics={Text(
                      extent={{-18,-10},{190,-106}},
                      lineColor={0,0,255},
                      textString="ESST4B"),Rectangle(extent={{-98,62},{228,-178}}, lineColor={0,0,255}),Text(
                      extent={{-88,8},{-22,-72}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-90,52},{-18,-32}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-88,-88},{-38,-146}},
                      lineColor={0,0,255},
                      textString="XadIfd"),Text(
                      extent={{-92,-150},{-34,-174}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-84,-46},{-34,-104}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-60,76},{-10,18}},
                      lineColor={0,0,255},
                      textString="GenT")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ESST4B2;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ESST4B;

          package EXAC1

            model EXAC1
              import iPSL.NonElectrical.Functions.SE;
              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-108,-86},{-94,-72}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation (Placement(transformation(extent={{-108,38},{-94,52}}), iconTransformation(extent={{-100,54},{-90,66}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Compensated generator terminal voltage"
                annotation (Placement(transformation(extent={{-104,14},{-94,26}}), iconTransformation(extent={{-100,-6},{-90,6}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "PSS output signal" annotation (Placement(transformation(extent={{-122,-26},{-112,-14}}), iconTransformation(extent={{-100,34},{-90,46}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-122,-46},{-112,-34}}), iconTransformation(extent={{-100,-56},{-90,-44}})));
              iPSL.NonElectrical.Continuous.SimpleLagLim imLimitedSimpleLag(
                K=K_A,
                T=T_A,
                outMin=V_RMIN,
                outMax=V_RMAX,
                y_start=VR0) annotation (Placement(transformation(extent={{0,-36},{16,-20}})));
              Modelica.Blocks.Sources.Constant imSetPoint3(k=K_E) annotation (Placement(transformation(extent={{76,14},{64,26}})));
              NonElectrical.Nonlinear.FEX fEX annotation (Placement(transformation(extent={{2,62},{18,78}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Excitation voltage" annotation (Placement(transformation(extent={{128,-6},{138,6}}), iconTransformation(extent={{100,-6},{110,6}})));
              parameter Real T_R=0 "Voltage input time constant (s)";
              parameter Real T_B=0 "AVR lead-lag time constant (s)";
              parameter Real T_C=0 "AVR lead-lag time constant (s)";
              parameter Real K_A=400 "AVR gain (pu)";
              parameter Real T_A=0.02 "AVR time constant (s)";
              parameter Real V_RMAX=9 "Maximum AVR output (pu)";
              parameter Real V_RMIN=-5.43 "Minimum AVR output (pu)";
              parameter Real T_E=0.8 "Exciter time constant (s)";
              parameter Real K_F=0.03 "Rate feedback gain (pu)";
              parameter Real T_F=1 "Rate feedback time const (s)";
              parameter Real K_C=0.2 "Rectifier load factor (pu)";
              parameter Real K_D=0.48 "Exciter demagnetizing factor (pu)";
              parameter Real K_E=1 "Exciter field factor (pu)";
              parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
              parameter Real E_2=7 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1=0.03 "Saturation at E1";
              parameter Real S_EE_2=0.1 "Saturation at E2";
              Modelica.Blocks.Continuous.Derivative imDerivativeLag(
                k=K_F,
                T=T_F,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{-20,-8},{-36,8}})));
              NonElectrical.Continuous.LeadLag leadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=VR0/K_A) annotation (Placement(transformation(extent={{-28,-36},{-12,-20}})));
              Modelica.Blocks.Math.Add3 add3_1(k2=-1, k1=-1) annotation (Placement(transformation(extent={{-56,-36},{-40,-20}})));
              NonElectrical.Continuous.SimpleLag simpleLag(
                K=1,
                T=T_R,
                y_start=ECOMP0) annotation (Placement(transformation(extent={{-86,12},{-70,28}})));
              Modelica.Blocks.Math.Add add(k1=-1) annotation (Placement(transformation(extent={{30,-36},{46,-20}})));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator(
                k=1/T_E,
                outMax=Modelica.Constants.inf,
                outMin=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=VE0) annotation (Placement(transformation(extent={{56,-36},{72,-20}})));
              NonElectrical.Functions.ImSE imSE(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(extent={{80,30},{60,50}})));
              Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(extent={{46,24},{36,34}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{24,20},{14,30}})));
              Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(extent={{2,24},{-8,34}})));
              Modelica.Blocks.Math.Gain gain(k=K_D) annotation (Placement(transformation(extent={{-6,40},{4,50}})));
              Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(extent={{100,-6},{112,6}})));
              Modelica.Blocks.Math.Division division annotation (Placement(transformation(extent={{-56,64},{-44,76}})));
              Modelica.Blocks.Math.Gain gain1(k=K_C) annotation (Placement(transformation(extent={{-30,64},{-18,76}})));
              Modelica.Blocks.Math.Add3 add3_2(k1=+1, k2=+1) annotation (Placement(transformation(extent={{-102,-48},{-86,-32}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "Under-excitation limter input" annotation (Placement(transformation(extent={{-126,-66},{-112,-52}}), iconTransformation(extent={{-100,-36},{-88,-24}})));
              Modelica.Blocks.Math.Add add3 annotation (Placement(transformation(extent={{-78,-56},{-64,-42}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(transformation(extent={{-62,-82},{-40,-60}}), iconTransformation(extent={{-100,-74},{-90,-64}})));
            protected
              parameter Real VREF(fixed=false) "Reference terminal voltage (pu)";
              parameter Real VR0(fixed=false);
              parameter Real Efd0(fixed=false);
              parameter Real Ifd0(fixed=false);
              parameter Real VE0(fixed=false);
              parameter Real VFE0(fixed=false);
              parameter Real ECOMP0(fixed=false);
            initial equation
              ECOMP0 = ECOMP;
              Efd0 = EFD0;
              Ifd0 = XADIFD;
              // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
              if Ifd0 <= 0 then
                VE0 = Efd0;
              elseif K_C*Ifd0/(Efd0 + 0.577*K_C*Ifd0) <= 0.433 then
                VE0 = Efd0 + 0.577*K_C*Ifd0;
              elseif K_C*Ifd0/sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75) > 0.433 and K_C*Ifd0/sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75) < 0.75 then
                VE0 = sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75);
              else
                VE0 = (Efd0 + 1.732*K_C*Ifd0)/1.732;
              end if;
              // Case IN>0 not checked because it will be resolved in the next iteration
              VFE0 = VE0*(SE(
                VE0,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2) + K_E) + Ifd0*K_D;
              VR0 = VFE0;
              VREF = VR0/K_A + ECOMP0;
            equation
              connect(leadLag.y, imLimitedSimpleLag.u) annotation (Line(points={{-11.2,-28},{-8,-28},{-1.6,-28}}, color={0,0,127}));
              connect(add3_1.y, leadLag.u) annotation (Line(points={{-39.2,-28},{-36,-28},{-29.6,-28}}, color={0,0,127}));
              connect(ECOMP, simpleLag.u) annotation (Line(points={{-99,20},{-87.6,20}}, color={0,0,127}));
              connect(simpleLag.y, add3_1.u2) annotation (Line(points={{-69.2,20},{-66,20},{-66,-28},{-57.6,-28}}, color={0,0,127}));
              connect(imLimitedSimpleLag.y, add.u2) annotation (Line(points={{16.8,-28},{22,-28},{22,-32.8},{28.4,-32.8}}, color={0,0,127}));
              connect(add.y, limIntegrator.u) annotation (Line(points={{46.8,-28},{54.4,-28}}, color={0,0,127}));
              connect(add1.u1, imSE.VE_OUT) annotation (Line(points={{47,32},{54,32},{54,40},{59.4,40}}, color={0,0,127}));
              connect(add1.u2, imSetPoint3.y) annotation (Line(points={{47,26},{54,26},{54,20},{63.4,20}}, color={0,0,127}));
              connect(product.u1, add1.y) annotation (Line(points={{25,28},{35.5,28},{35.5,29}}, color={0,0,127}));
              connect(add2.u2, product.y) annotation (Line(points={{3,26},{8,26},{8,25},{13.5,25}}, color={0,0,127}));
              connect(gain.u, XADIFD) annotation (Line(points={{-7,45},{-101,45}}, color={0,0,127}));
              connect(gain.y, add2.u1) annotation (Line(points={{4.5,45},{8,45},{8,32},{3,32}}, color={0,0,127}));
              connect(imDerivativeLag.u, add2.y) annotation (Line(points={{-18.4,0},{-12,0},{-12,29},{-8.5,29}}, color={0,0,127}));
              connect(imDerivativeLag.y, add3_1.u1) annotation (Line(points={{-36.8,0},{-62,0},{-62,-21.6},{-57.6,-21.6}}, color={0,0,127}));
              connect(add.u1, add2.y) annotation (Line(points={{28.4,-23.2},{24,-23.2},{24,0},{-12,0},{-12,29},{-8.5,29}}, color={0,0,127}));
              connect(limIntegrator.y, imSE.VE_IN) annotation (Line(points={{72.8,-28},{86,-28},{86,40},{81,40}}, color={0,0,127}));
              connect(product.u2, imSE.VE_IN) annotation (Line(points={{25,22},{32,22},{32,8},{86,8},{86,40},{81,40}}, color={0,0,127}));
              connect(product1.y, EFD) annotation (Line(points={{112.6,0},{122,0},{133,0}}, color={0,0,127}));
              connect(product1.u2, imSE.VE_IN) annotation (Line(points={{98.8,-3.6},{86,-3.6},{86,40},{81,40}}, color={0,0,127}));
              connect(division.u1, XADIFD) annotation (Line(points={{-57.2,73.6},{-80,73.6},{-80,45},{-101,45}}, color={0,0,127}));
              connect(division.u2, imSE.VE_IN) annotation (Line(points={{-57.2,66.4},{-60,66.4},{-60,54},{86,54},{86,40},{81,40}}, color={0,0,127}));
              connect(gain1.u, division.y) annotation (Line(points={{-31.2,70},{-43.4,70}}, color={0,0,127}));
              connect(VOEL, add3_2.u2) annotation (Line(points={{-117,-40},{-103.6,-40}}, color={0,0,127}));
              connect(VOTHSG, add3_2.u1) annotation (Line(points={{-117,-20},{-108,-20},{-108,-33.6},{-103.6,-33.6}}, color={0,0,127}));
              connect(VUEL, add3_2.u3) annotation (Line(points={{-119,-59},{-108,-59},{-108,-46.4},{-103.6,-46.4}}, color={0,0,127}));
              connect(add3_2.y, add3.u1) annotation (Line(points={{-85.2,-40},{-84,-40},{-84,-44.8},{-79.4,-44.8}}, color={0,0,127}));
              connect(Vref.y, add3.u2) annotation (Line(points={{-93.3,-79},{-86,-79},{-86,-53.2},{-79.4,-53.2}}, color={0,0,127}));
              connect(add3.y, add3_1.u3) annotation (Line(points={{-63.3,-49},{-62,-49},{-62,-34.4},{-57.6,-34.4}}, color={0,0,127}));
              connect(gain1.y, fEX.u) annotation (Line(points={{-17.4,70},{-7.7,70},{2,70}}, color={0,0,127}));
              connect(fEX.y, product1.u1) annotation (Line(points={{18.8,70},{94,70},{94,3.6},{98.8,3.6}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}), graphics={Text(
                      extent={{-14,78},{-8,72}},
                      lineColor={255,0,0},
                      textString="I"),Text(
                      extent={{-10,74},{-8,74}},
                      lineColor={255,0,0},
                      textString="N"),Text(
                      extent={{84,-28},{90,-34}},
                      lineColor={255,0,0},
                      textString="V"),Text(
                      extent={{88,-32},{90,-32}},
                      lineColor={255,0,0},
                      textString="E")}),
                Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}), graphics={Rectangle(extent={{-100,80},{100,-80}}, lineColor={0,0,255}),Text(
                      extent={{-88,68},{-56,52}},
                      lineColor={0,0,255},
                      textString="XADIFD"),Text(
                      extent={{-88,48},{-52,30}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-92,-46},{-60,-56}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{68,8},{98,-8}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-54,34},{52,-28}},
                      lineColor={0,0,255},
                      textString="EXAC1"),Text(
                      extent={{-88,4},{-56,-6}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-90,-26},{-58,-36}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-92,-64},{-60,-74}},
                      lineColor={0,0,255},
                      textString="EFD0")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>EXAC2, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-26</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end EXAC1;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXAC1;

          package EXAC2

            model EXAC2 "IEEE Type AC2 Excitation System"
              import iPSL.NonElectrical.Functions.SE;
              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-130,-10},{-116,4}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD "Machine field current (pu)" annotation (Placement(transformation(extent={{-166,34},{-154,46}}), iconTransformation(extent={{-164,34},{-154,46}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Voltage regultor compensated voltage (pu)"
                annotation (Placement(transformation(extent={{-164,14},{-152,26}}), iconTransformation(extent={{-164,14},{-152,26}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG "Stabilizer signal (pu)" annotation (Placement(transformation(extent={{-164,-26},{-152,-14}}), iconTransformation(extent={{-164,-26},{-152,-14}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "Maximum excitation limiter signal (pu)"
                annotation (Placement(transformation(extent={{-164,-66},{-152,-54}}), iconTransformation(extent={{-164,-66},{-152,-54}})));
              NonElectrical.Nonlinear.FEX fEX annotation (Placement(transformation(extent={{80,48},{64,64}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Generator main field voltage (pu)" annotation (Placement(transformation(extent={{160,-6},{170,6}})));
              parameter Real VREF=1 "Reference terminal voltage (pu)";
              parameter Real T_R=0 "Voltage input time constant (s)";
              parameter Real T_B=0 "AVR lead-lag time constant (s)";
              parameter Real T_C=0 "AVR lead-lag time constant (s)";
              parameter Real K_A=400 "AVR gain";
              parameter Real T_A=0.02 "AVR time constant (s)";
              parameter Real V_AMAX=9 "Maximum AVR output (pu)";
              parameter Real V_AMIN=-5.43 "Minimum AVR output (pu)";
              parameter Real K_B;
              parameter Real V_RMAX;
              parameter Real V_RMIN;
              parameter Real T_E=0.8 "Exciter time constant (s)";
              parameter Real K_L;
              parameter Real K_H;
              parameter Real K_F=0.03 "Rate feedback gain (pu)";
              parameter Real T_F=1 "Rate feedback time constant (s)";
              parameter Real K_C=0.2 "Rectifier load factor (pu)";
              parameter Real K_D=0.48 "Exciter demagnetizing factor (pu)";
              parameter Real K_E=1 "Exciter field factor (pu)";
              parameter Real V_LR "Limit value of excitation voltage (pu)";
              parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
              parameter Real E_2=7 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1=0.03 "Saturation factor at E1";
              parameter Real S_EE_2=0.1 "Saturation factor at E2";
              Modelica.Blocks.Continuous.Derivative imDerivativeLag(
                k=K_F,
                T=T_F,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(
                    extent={{7,-6},{-7,6}},
                    rotation=0,
                    origin={-59,0})));
              NonElectrical.Continuous.SimpleLag imSimpleLag(
                K=1,
                T=T_R,
                y_start=EC0) annotation (Placement(transformation(extent={{-132,-40},{-116,-24}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "Minimum excitation limiter signal (pu)"
                annotation (Placement(transformation(extent={{-164,-46},{-152,-34}}), iconTransformation(extent={{-164,-46},{-152,-34}})));
              NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=VA0/K_A) annotation (Placement(transformation(extent={{-60,-34},{-48,-22}})));
              Modelica.Blocks.Math.Gain gain(k=K_H) annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=0,
                    origin={-32,-12})));
              NonElectrical.Logical.LV_GATE lV_GATE annotation (Placement(transformation(extent={{10,-38},{30,-18}})));
              Modelica.Blocks.Math.Gain gain1(k=K_B) annotation (Placement(transformation(extent={{32,-34},{42,-24}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{50,-34},{60,-24}})));
              NonElectrical.Functions.ImSE imSE(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(extent={{92,14},{72,34}})));
              Modelica.Blocks.Math.Gain gain2(k=K_E) annotation (Placement(transformation(extent={{86,0},{78,8}})));
              Modelica.Blocks.Sources.Constant Vref1(k=V_LR) annotation (Placement(transformation(
                    extent={{-9,-9},{9,9}},
                    rotation=270,
                    origin={-17,55})));
              Modelica.Blocks.Interfaces.RealInput EFD0 "Initial value of generator main field voltage (pu)"
                annotation (Placement(transformation(extent={{-164,54},{-152,66}}), iconTransformation(extent={{-164,54},{-152,66}})));
              Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-120,-62},{-108,-50}})));
              Modelica.Blocks.Math.Add3 add3_2(k2=-1) annotation (Placement(transformation(extent={{-94,-38},{-84,-28}})));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation (Placement(transformation(extent={{-76,-34},{-64,-22}})));
              Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(transformation(extent={{-10,-30},{2,-18}})));
              Modelica.Blocks.Math.Add add3(k1=-1, k2=+1) annotation (Placement(transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=-90,
                    origin={-14,10})));
              Modelica.Blocks.Math.Gain gain3(k=K_L) annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=270,
                    origin={-14,-8})));
              Modelica.Blocks.Math.Add add4(k1=-1) annotation (Placement(transformation(extent={{68,-32},{80,-20}})));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator(
                k=1/T_E,
                outMax=Modelica.Constants.inf,
                outMin=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=VE0) annotation (Placement(transformation(extent={{92,-32},{104,-20}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{140,-8},{156,8}})));
              Modelica.Blocks.Math.Add add5(k1=+1) annotation (Placement(transformation(extent={{64,6},{52,18}})));
              Modelica.Blocks.Math.Division division annotation (Placement(transformation(extent={{118,48},{104,62}})));
              Modelica.Blocks.Math.Gain gain4(k=K_C) annotation (Placement(transformation(extent={{98,50},{88,60}})));
              Modelica.Blocks.Math.Gain gain5(k=K_D) annotation (Placement(transformation(
                    extent={{5,-5},{-5,5}},
                    rotation=90,
                    origin={43,29})));
              Modelica.Blocks.Math.Add add6(k1=+1) annotation (Placement(transformation(extent={{38,10},{26,22}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K_A,
                T=T_A,
                y_start=VA0,
                outMax=V_AMAX,
                outMin=V_AMIN) annotation (Placement(transformation(extent={{-36,-34},{-24,-22}})));
            protected
              parameter Real EC0(fixed=false);
              parameter Real VA0(fixed=false);
              parameter Real VR0(fixed=false);
              parameter Real VFE0(fixed=false);
              parameter Real Efd0(fixed=false);
              parameter Real Ifd0(fixed=false);
              parameter Real VE0(fixed=false);
            initial equation
              Efd0 = EFD0;
              Ifd0 = XADIFD;
              // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
              if Ifd0 <= 0 then
                VE0 = Efd0;
              elseif K_C*Ifd0/(Efd0 + 0.577*K_C*Ifd0) <= 0.433 then
                VE0 = Efd0 + 0.577*K_C*Ifd0;
              elseif K_C*Ifd0/sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75) > 0.433 and K_C*Ifd0/sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75) < 0.75 then
                VE0 = sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75);
              else
                VE0 = (Efd0 + 1.732*K_C*Ifd0)/1.732;
              end if;
              // Case IN>0 not checked because it will be resolved in the next iteration
              VFE0 = VE0*(SE(
                VE0,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2) + K_E) + Ifd0*K_D;
              VR0 = VFE0;
              VA0 = VR0/K_B + VFE0*K_H;
              EC0 = ECOMP;
            equation
              connect(imSimpleLag.u, ECOMP) annotation (Line(points={{-133.6,-32},{-136,-32},{-136,20},{-158,20}}, color={0,0,127}));
              connect(VUEL, add3_1.u2) annotation (Line(points={{-158,-40},{-146,-40},{-146,-56},{-121.2,-56}}, color={0,0,127}));
              connect(VOEL, add3_1.u3) annotation (Line(points={{-158,-60},{-121.2,-60},{-121.2,-60.8}}, color={0,0,127}));
              connect(VOTHSG, add3_1.u1) annotation (Line(points={{-158,-20},{-142,-20},{-142,-51.2},{-121.2,-51.2}}, color={0,0,127}));
              connect(Vref.y, add3_2.u1) annotation (Line(points={{-115.3,-3},{-100,-3},{-100,-29},{-95,-29}}, color={0,0,127}));
              connect(imSimpleLag.y, add3_2.u2) annotation (Line(points={{-115.2,-32},{-95,-32},{-95,-33}}, color={0,0,127}));
              connect(add3_1.y, add3_2.u3) annotation (Line(points={{-107.4,-56},{-100,-56},{-100,-37},{-95,-37}}, color={0,0,127}));
              connect(add1.y, imLeadLag.u) annotation (Line(points={{-63.4,-28},{-61.2,-28}}, color={0,0,127}));
              connect(add3_2.y, add1.u2) annotation (Line(points={{-83.5,-33},{-80,-33},{-80,-31.6},{-77.2,-31.6}}, color={0,0,127}));
              connect(imDerivativeLag.y, add1.u1) annotation (Line(points={{-66.7,0},{-82,0},{-82,-24.4},{-77.2,-24.4}}, color={0,0,127}));
              connect(add2.y, lV_GATE.n1) annotation (Line(points={{2.6,-24},{8.75,-24},{8.75,-23}}, color={0,0,127}));
              connect(add2.u1, gain.y) annotation (Line(points={{-11.2,-20.4},{-20,-20.4},{-20,-14},{-27.6,-14},{-27.6,-12}}, color={0,0,127}));
              connect(Vref1.y, add3.u2) annotation (Line(points={{-17,45.1},{-17,26.525},{-17.6,26.525},{-17.6,17.2}}, color={0,0,127}));
              connect(gain3.u, add3.y) annotation (Line(points={{-14,-3.2},{-14,3.4}}, color={0,0,127}));
              connect(gain3.y, lV_GATE.n2) annotation (Line(points={{-14,-12.4},{-14,-12.4},{-14,-40},{10,-40},{10,-33},{8.75,-33}}, color={0,0,127}));
              connect(lV_GATE.p, gain1.u) annotation (Line(points={{28.75,-28},{30.95,-28},{30.95,-29},{31,-29}}, color={0,0,127}));
              connect(gain1.y, limiter.u) annotation (Line(points={{42.5,-29},{46.25,-29},{49,-29}}, color={0,0,127}));
              connect(limiter.y, add4.u2) annotation (Line(points={{60.5,-29},{64.25,-29},{64.25,-29.6},{66.8,-29.6}}, color={0,0,127}));
              connect(add4.y, limIntegrator.u) annotation (Line(points={{80.6,-26},{90.8,-26}}, color={0,0,127}));
              connect(product.y, EFD) annotation (Line(points={{156.8,0},{165,0},{165,0}}, color={0,0,127}));
              connect(limIntegrator.y, product.u2) annotation (Line(points={{104.6,-26},{130,-26},{130,-4.8},{138.4,-4.8}}, color={0,0,127}));
              connect(imSE.VE_IN, product.u2) annotation (Line(points={{93,24},{130,24},{130,-4.8},{138.4,-4.8}}, color={0,0,127}));
              connect(gain2.u, product.u2) annotation (Line(points={{86.8,4},{130,4},{130,-4.8},{138.4,-4.8}}, color={0,0,127}));
              connect(add5.u1, imSE.VE_OUT) annotation (Line(points={{65.2,15.6},{68,15.6},{68,24},{71.4,24}}, color={0,0,127}));
              connect(add5.u2, gain2.y) annotation (Line(points={{65.2,8.4},{68,8.4},{68,4},{77.6,4}}, color={0,0,127}));
              connect(XADIFD, division.u2) annotation (Line(points={{-160,40},{-14,40},{130,40},{130,50.8},{119.4,50.8}}, color={0,0,127}));
              connect(gain4.u, division.y) annotation (Line(points={{99,55},{106,55},{103.3,55}}, color={0,0,127}));
              connect(division.u1, product.u2) annotation (Line(points={{119.4,59.2},{130,59.2},{130,-4.8},{138.4,-4.8}}, color={0,0,127}));
              connect(gain5.u, division.u2) annotation (Line(points={{43,35},{43,40},{130,40},{130,50.8},{119.4,50.8}}, color={0,0,127}));
              connect(add6.u1, gain5.y) annotation (Line(points={{39.2,19.6},{43,19.6},{43,23.5}}, color={0,0,127}));
              connect(add6.u2, add5.y) annotation (Line(points={{39.2,12.4},{41.6,12.4},{41.6,12},{51.4,12}}, color={0,0,127}));
              connect(imDerivativeLag.u, add6.y) annotation (Line(points={{-50.6,0},{8,0},{8,16},{25.4,16}}, color={0,0,127}));
              connect(gain.u, add6.y) annotation (Line(points={{-36.8,-12},{-42,-12},{-42,0},{8,0},{8,16},{25.4,16}}, color={0,0,127}));
              connect(add3.u1, add6.y) annotation (Line(points={{-10.4,17.2},{-10.4,20},{8,20},{8,16},{25.4,16}}, color={0,0,127}));
              connect(add4.u1, add6.y) annotation (Line(points={{66.8,-22.4},{62,-22.4},{62,0},{8,0},{8,16},{25.4,16}}, color={0,0,127}));
              connect(imLeadLag.y, simpleLagLim.u) annotation (Line(points={{-47.4,-28},{-37.2,-28}}, color={0,0,127}));
              connect(simpleLagLim.y, add2.u2) annotation (Line(points={{-23.4,-28},{-11.2,-28},{-11.2,-27.6}}, color={0,0,127}));
              connect(fEX.u, gain4.y) annotation (Line(points={{80,56},{84,56},{84,55},{87.5,55}}, color={0,0,127}));
              connect(fEX.y, product.u1) annotation (Line(points={{63.2,56},{58,56},{58,34},{134,34},{134,4.8},{138.4,4.8}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{160,80}}), graphics={Text(
                      extent={{-124,-18},{-114,-26}},
                      lineColor={0,0,255},
                      textString="VREF"),Text(
                      extent={{-8,28},{2,22}},
                      lineColor={255,0,0},
                      textString="V"),Text(
                      extent={{-4,24},{4,22}},
                      lineColor={255,0,0},
                      textString="FE"),Text(
                      extent={{-170,60},{-160,54}},
                      lineColor={255,0,0},
                      textString="V"),Text(
                      extent={{-160,56},{-166,54}},
                      lineColor={255,0,0},
                      textString="F")}),
                Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{160,80}}), graphics={Rectangle(extent={{-160,80},{160,-80}}, lineColor={0,0,255}),Text(
                      extent={{-150,64},{-128,54}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-150,28},{-120,12}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-154,-16},{-106,-26}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-154,-36},{-122,-46}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{128,8},{158,-8}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-52,32},{52,-30}},
                      lineColor={0,0,255},
                      textString="EXAC2"),Text(
                      extent={{-150,50},{-118,30}},
                      lineColor={0,0,255},
                      textString="XADIFD"),Text(
                      extent={{-154,-56},{-122,-66}},
                      lineColor={0,0,255},
                      textString="VOEL")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>EXAC2, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-08-25</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end EXAC2;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXAC2;

          package EXST1 "IEEE Type ST1 Excitation System"

            model EXST1 "IEEE Type AC2A Excitation System"
              parameter Real T_R=0.02;
              parameter Real V_IMAX=0.2;
              parameter Real V_IMIN=0;
              parameter Real T_C=1;
              parameter Real T_B=1;
              parameter Real K_A=80;
              parameter Real T_A=0.05;
              parameter Real V_RMAX=8;
              parameter Real V_RMIN=-3;
              parameter Real K_C=0.2;
              parameter Real K_F=0.1;
              parameter Real T_F=1;
              iPSL.NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T1=T_C,
                T2=T_B,
                y_start=Efd0/K_A) annotation (Placement(transformation(extent={{116,-32},{140,-8}})));
              NonElectrical.Continuous.SimpleLag Vm(
                y_start=Vm0,
                K=1,
                T=T_R) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={8,-24})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation (Placement(transformation(extent={{-136,48},{-98,86}}), iconTransformation(extent={{-132,52},{-98,86}})));
              Modelica.Blocks.Sources.Constant V_REF(k=VREF) annotation (Placement(transformation(extent={{4,8},{16,20}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-119,-69}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-115,-9})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{280,-50},{300,-30}}), iconTransformation(extent={{280,-50},{300,-30}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(transformation(
                    extent={{-17,-17},{17,17}},
                    rotation=0,
                    origin={-119,-179}), iconTransformation(
                    extent={{-17,-17},{17,17}},
                    origin={-39,-165},
                    rotation=90)));
              Modelica.Blocks.Interfaces.RealInput ETERM
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-117,31}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-115,33})));
              Modelica.Blocks.Math.Add VERR(k1=-1, k2=1) annotation (Placement(transformation(
                    extent={{-6,6},{6,-6}},
                    rotation=0,
                    origin={34,-20})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_IMAX, uMin=V_IMIN) annotation (Placement(transformation(extent={{78,-30},{98,-10}})));
              NonElectrical.Continuous.SimpleLag Vm1(
                y_start=Efd0,
                K=1,
                T=T_A) annotation (Placement(transformation(
                    extent={{-16,-14},{16,14}},
                    rotation=0,
                    origin={192,-20})));
              Modelica.Blocks.Math.Gain K_a(k=K_A) annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=0,
                    origin={154,-20})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation (Placement(transformation(extent={{-138,-52},{-98,-12}}), iconTransformation(extent={{-132,-68},{-98,-34}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "Input from voltage over excitation limiter"
                annotation (Placement(transformation(extent={{-138,-110},{-98,-70}}), iconTransformation(extent={{-132,-104},{-98,-70}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "Input from voltage under excitation limiter"
                annotation (Placement(transformation(extent={{-140,-158},{-100,-118}}), iconTransformation(extent={{-132,-142},{-98,-108}})));
              Modelica.Blocks.Continuous.Derivative imDerivativeLag(
                k=K_F,
                T=T_F,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{142,-90},{122,-70}})));
              Modelica.Blocks.Math.Add3 add3_2 annotation (Placement(transformation(extent={{-60,-100},{-40,-80}})));
              Modelica.Blocks.Math.Add3 add3_1(k3=-1) annotation (Placement(transformation(extent={{48,-30},{68,-10}})));
            protected
              parameter Real VREF(fixed=false);
              parameter Real Vm0(fixed=false);
              parameter Real Efd0(fixed=false);
            protected
              Modelica.Blocks.Interfaces.RealOutput EFD1 annotation (Placement(transformation(extent={{230,-30},{250,-10}}), iconTransformation(extent={{302,-64},{322,-44}})));
            initial equation
              Vm0 = ECOMP;
              Efd0 = EFD0;
              VREF = Efd0/K_A + Vm0;
            equation
              if EFD > ETERM*V_RMAX - K_C*XADIFD then
                EFD = ETERM*V_RMAX - K_C*XADIFD;
              elseif EFD < ETERM*V_RMIN - K_C*XADIFD then
                EFD = ETERM*V_RMIN - K_C*XADIFD;
              else
                EFD = EFD1;
              end if;
              connect(V_REF.y, VERR.u2) annotation (Line(
                  points={{16.6,14},{24,14},{24,-16.4},{26.8,-16.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Vm.y, VERR.u1) annotation (Line(points={{19,-24},{26.8,-24},{26.8,-23.6}}, color={0,0,127}));
              connect(ECOMP, Vm.u) annotation (Line(points={{-117,67},{-40,67},{-40,-24},{-4,-24}}, color={0,0,127}));
              connect(imLeadLag.y, K_a.u) annotation (Line(points={{141.2,-20},{149.2,-20}}, color={0,0,127}));
              connect(imLeadLag.u, limiter.y) annotation (Line(points={{113.6,-20},{99,-20}}, color={0,0,127}));
              connect(VOEL, add3_2.u2) annotation (Line(points={{-118,-90},{-90,-90},{-62,-90}}, color={0,0,127}));
              connect(VOTHSG, add3_2.u1) annotation (Line(points={{-118,-32},{-78,-32},{-78,-82},{-62,-82}}, color={0,0,127}));
              connect(VUEL, add3_2.u3) annotation (Line(points={{-120,-138},{-80,-138},{-80,-98},{-62,-98}}, color={0,0,127}));
              connect(add3_1.y, limiter.u) annotation (Line(points={{69,-20},{76,-20}}, color={0,0,127}));
              connect(VERR.y, add3_1.u2) annotation (Line(points={{40.6,-20},{46,-20}}, color={0,0,127}));
              connect(imDerivativeLag.y, add3_1.u3) annotation (Line(points={{121,-80},{84,-80},{46,-80},{46,-28}}, color={0,0,127}));
              connect(add3_2.y, add3_1.u1) annotation (Line(points={{-39,-90},{42,-90},{42,-12},{46,-12}}, color={0,0,127}));
              connect(K_a.y, Vm1.u) annotation (Line(points={{158.4,-20},{172.8,-20}}, color={0,0,127}));
              connect(Vm1.y, EFD1) annotation (Line(points={{209.6,-20},{240,-20}}, color={0,0,127}));
              connect(imDerivativeLag.u, EFD1) annotation (Line(points={{144,-80},{220,-80},{220,-20},{240,-20}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-200},{300,100}}), graphics={Text(
                      extent={{50,-2},{56,-12}},
                      lineColor={255,0,0},
                      textString="VS"),Text(
                      extent={{24,0},{38,-16}},
                      lineColor={255,0,0},
                      textString="VERR")}),
                Icon(coordinateSystem(extent={{-120,-200},{300,100}}, preserveAspectRatio=true), graphics={Text(
                      extent={{28,-18},{188,-60}},
                      lineColor={0,0,255},
                      textString="EXST1"),Rectangle(extent={{-100,82},{280,-160}}, lineColor={0,0,255}),Text(
                      extent={{-90,100},{-30,38}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-88,24},{-28,-40}},
                      lineColor={0,0,255},
                      textString="XADIFD"),Text(
                      extent={{-44,-124},{18,-146}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-90,46},{-32,20}},
                      lineColor={0,0,255},
                      textString="ETERM"),Text(
                      extent={{-92,-18},{-26,-82}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-94,-52},{-48,-116}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-94,-94},{-46,-156}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{238,-10},{274,-74}},
                      lineColor={0,0,255},
                      textString="EFD")}),
                Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end EXST1;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXST1;

          package EXNI

            model EXNI "Bus or Solid Fed SCR Bridge Excitation System Model Type NI (NVE)"
              parameter Real T_R=0.60000E-01 "Voltage input time constant (s)";
              //0
              parameter Real K_A=150.00 "AVR gain";
              //400
              parameter Real T_A=0 "AVR time constant (s)";
              parameter Real V_RMAX=4 "Maximum AVR output (pu)";
              parameter Real V_RMIN=-4 "Minimum AVR output (pu)";
              parameter Real K_F=0.110000E-01 "Rate feedback gain (pu)";
              parameter Real T_F1=0.40000 "Rate feedback time constant (s)";
              parameter Real T_F2=0.70000 "Rate feedback time constant (s)";
              parameter Boolean SWITCH=false;
              parameter Real r_cr_fd=10;
              Modelica.Blocks.Interfaces.RealInput VOTHSG "PSS output Upss" annotation (Placement(transformation(extent={{-100,-10},{-94,-2}}), iconTransformation(extent={{-112,-22},{-102,-12}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-100,-18},{-94,-10}}), iconTransformation(extent={{-112,-34},{-102,-24}})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(transformation(extent={{-100,-26},{-94,-18}}), iconTransformation(extent={{-112,-46},{-102,-36}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP(start=Ec0) "Input, generator terminal voltage"
                annotation (Placement(transformation(extent={{-100,6},{-92,14}}), iconTransformation(extent={{-112,8},{-102,18}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 "Input, generator terminal voltage" annotation (Placement(transformation(extent={{-100,-36},{-94,-28}}), iconTransformation(extent={{-112,-8},{-102,2}})));
              Modelica.Blocks.Interfaces.RealInput ETERM(start=Et0) "Ternimal voltage of generator bus"
                annotation (Placement(transformation(extent={{-104,40},{-94,50}}), iconTransformation(extent={{-100,34},{-90,44}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(transformation(extent={{-100,-56},{-90,-44}}), iconTransformation(extent={{-100,-72},{-90,-62}})));
              iPSL.NonElectrical.Logical.NegCurLogic negCurLogic(RC_rfd=r_cr_fd, nstartvalue=Efd0) annotation (Placement(transformation(extent={{70,-18},{110,20}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{118,-8},{134,6}}), iconTransformation(extent={{98,-16},{114,-2}})));
              NonElectrical.Continuous.SimpleLag simpleLag(
                K=1,
                T=T_R,
                y_start=Ec0) annotation (Placement(transformation(extent={{-74,4},{-62,16}})));
              Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-72,-22},{-60,-10}})));
              Modelica.Blocks.Math.Add3 add3_2(k2=-1) annotation (Placement(transformation(extent={{-50,4},{-38,16}})));
              Modelica.Blocks.Continuous.Derivative derivativeLag(
                k=K_F,
                T=T_F1,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{26,-26},{12,-12}})));
              NonElectrical.Continuous.SimpleLag simpleLag1(
                K=1,
                T=T_F2,
                y_start=0) annotation (Placement(transformation(extent={{-8,-26},{-22,-12}})));
              Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-30,-2},{-16,12}})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{20,-2},{34,12}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{28,34},{40,46}})));
              Modelica.Blocks.Logical.Switch switch1 annotation (Placement(transformation(extent={{60,34},{72,46}})));
              Modelica.Blocks.Sources.BooleanConstant booleanConstant(k=SWITCH) annotation (Placement(transformation(extent={{28,60},{40,72}})));
            protected
              parameter Real Efd0(fixed=false);
              parameter Real VR0(fixed=false);
              parameter Real VREF(fixed=false);
              parameter Real Ec0(fixed=false);
              parameter Real Et0(fixed=false);
              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-86,24},{-74,36}})));
              NonElectrical.Continuous.SimpleLag VR(
                K=K_A,
                T=T_A,
                y_start=VR0) annotation (Placement(transformation(extent={{-8,-2},{6,12}})));
            initial algorithm
              Ec0 := ECOMP;
              Ec0 := ECOMP;
              Efd0 := EFD0;
              if SWITCH then
                VR0 := Efd0;
                VREF := VR0/K_A + Ec0 - add3_1.y;
              else
                VR0 := Efd0/Et0;
                VREF := VR0/K_A + Ec0 - add3_1.y;
              end if;
            equation
              connect(XADIFD, negCurLogic.XadIfd) annotation (Line(
                  points={{-95,-50},{64,-50},{64,-8.5},{66.6667,-8.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(EFD, EFD) annotation (Line(
                  points={{126,-1},{126,-1}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(ECOMP, simpleLag.u) annotation (Line(points={{-96,10},{-75.2,10}}, color={0,0,127}));
              connect(VOTHSG, add3_1.u1) annotation (Line(points={{-97,-6},{-76,-6},{-76,-11.2},{-73.2,-11.2}}, color={0,0,127}));
              connect(add3_1.u2, VOEL) annotation (Line(points={{-73.2,-16},{-84,-16},{-84,-14},{-97,-14}}, color={0,0,127}));
              connect(VUEL, add3_1.u3) annotation (Line(points={{-97,-22},{-88,-22},{-88,-24},{-73.2,-24},{-73.2,-20.8}}, color={0,0,127}));
              connect(simpleLag.y, add3_2.u2) annotation (Line(points={{-61.4,10},{-51.2,10}}, color={0,0,127}));
              connect(Vref.y, add3_2.u1) annotation (Line(points={{-73.4,30},{-58,30},{-58,14.8},{-51.2,14.8}}, color={0,0,127}));
              connect(add3_1.y, add3_2.u3) annotation (Line(points={{-59.4,-16},{-54,-16},{-54,5.2},{-51.2,5.2}}, color={0,0,127}));
              connect(simpleLag1.u, derivativeLag.y) annotation (Line(points={{-6.6,-19},{4,-19},{11.3,-19}}, color={0,0,127}));
              connect(add3_2.y, add.u1) annotation (Line(points={{-37.4,10},{-31.4,10},{-31.4,9.2}}, color={0,0,127}));
              connect(add.y, VR.u) annotation (Line(points={{-15.3,5},{-12.65,5},{-9.4,5}}, color={0,0,127}));
              connect(simpleLag1.y, add.u2) annotation (Line(points={{-22.7,-19},{-38,-19},{-38,0.8},{-31.4,0.8}}, color={0,0,127}));
              connect(VR.y, limiter.u) annotation (Line(points={{6.7,5},{12.35,5},{18.6,5}}, color={0,0,127}));
              connect(derivativeLag.u, limiter.y) annotation (Line(points={{27.4,-19},{40,-19},{40,5},{34.7,5}}, color={0,0,127}));
              connect(EFD, negCurLogic.Efd) annotation (Line(points={{126,-1},{115,-1},{115,1},{113.333,1}}, color={0,0,127}));
              connect(product.u1, ETERM) annotation (Line(points={{26.8,43.6},{-33.6,43.6},{-33.6,45},{-99,45}}, color={0,0,127}));
              connect(product.u2, limiter.y) annotation (Line(points={{26.8,36.4},{20,36.4},{20,20},{40,20},{40,5},{34.7,5}}, color={0,0,127}));
              connect(product.y, switch1.u3) annotation (Line(points={{40.6,40},{48,40},{48,35.2},{58.8,35.2}}, color={0,0,127}));
              connect(switch1.u1, limiter.y) annotation (Line(points={{58.8,44.8},{50,44.8},{50,5},{40,5},{34.7,5}}, color={0,0,127}));
              connect(switch1.y, negCurLogic.Vd) annotation (Line(points={{72.6,40},{80,40},{80,14},{64,14},{64,10.5},{66.6667,10.5}}, color={0,0,127}));
              connect(booleanConstant.y, switch1.u2) annotation (Line(points={{40.6,66},{54,66},{54,40},{58.8,40}}, color={255,0,255}));
              annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={Text(
                      extent={{-58,-8},{-52,-14}},
                      lineColor={0,0,255},
                      textString="Vs"),Text(
                      extent={{-84,34},{-76,26}},
                      lineColor={0,0,255},
                      textString="Vref"),Text(
                      extent={{-94,-30},{-78,-36}},
                      lineColor={0,0,255},
                      textString="Efd0"),Text(
                      extent={{-102,16},{-74,10}},
                      lineColor={0,0,255},
                      textString="Ec"),Text(
                      extent={{-94,2},{-76,-8}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-96,-8},{-74,-14}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-96,-16},{-74,-22}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-92,54},{-80,46}},
                      lineColor={0,0,255},
                      textString="Et"),Text(
                      extent={{-88,-42},{-70,-50}},
                      lineColor={0,0,255},
                      textString="XadIfd")}), Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end EXNI;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end EXNI;

          package IEEET2

            model IEEET2 "IEEE Type 2 excitation system"

              parameter Real T_R=0.02 "Voltage input time constant (s)";
              parameter Real K_A=200.0 "AVR gain";
              parameter Real T_A=0.001 "AVR time constant (s)";
              parameter Real V_RMAX=6.08 "Maximum AVR output (pu)";
              parameter Real V_RMIN=-6.08 "Minimum AVR output (pu)";
              parameter Real K_E=1 "Exciter field gain";
              parameter Real T_E=0.55 "Exciter time constant s";
              parameter Real K_F=0.06 "Rate feedback gain (pu)";
              parameter Real T_F1=0.3 "Rate feedback time constant (s)";
              parameter Real T_F2=0.6 "Rate feedback time constant (s)";
              parameter Real E_1=2.85 "Exciter saturation point 1 (pu)";
              parameter Real S_EE_1=0.3 "Saturation at E_1";
              parameter Real E_2=3.8 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_2=0.6 "Saturation at E_2";

              Modelica.Blocks.Interfaces.RealInput VOTHSG "PSS output Upss" annotation (Placement(transformation(extent={{-110,-20},{-104,-12}}), iconTransformation(extent={{-126,30},{-106,50}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-110,-28},{-104,-20}}), iconTransformation(extent={{-126,-10},{-106,10}})));
              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-96,14},{-84,26}})));
              Modelica.Blocks.Interfaces.RealOutput EFD(start=Efd0) "Output,excitation voltage" annotation (Placement(transformation(extent={{100,-6},{110,6}}), iconTransformation(extent={{120,-10},{138,10}})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(transformation(extent={{-112,-38},{-106,-30}}), iconTransformation(extent={{-126,-50},{-106,-30}})));

              function param_init
                input Real V_RMAX_init;
                input Real K_E_init;
                input Real E_2;
                input Real S_EE_2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real V_RMAX;
                output Real K_E;
              algorithm
                if (V_RMAX_init == 0) then
                  if (K_E_init <= 0) then
                    V_RMAX := S_EE_2*E_2;
                  else
                    V_RMAX := S_EE_2 + K_E_init;
                  end if;
                else
                  V_RMAX := V_RMAX_init;
                end if;

                if (K_E_init == 0) then
                  K_E := V_RMAX/(10*Efd0) - SE_Efd0;
                else
                  K_E := K_E_init;
                end if;

                annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
              end param_init;

              Modelica.Blocks.Interfaces.RealInput EFD0 "Input, generator terminal voltage"
                annotation (Placement(transformation(extent={{-110,-46},{-104,-38}}), iconTransformation(extent={{-126,-90},{-106,-70}})));
              NonElectrical.Functions.ImSE se1(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(
                    extent={{-8,-9},{8,9}},
                    rotation=180,
                    origin={78,41})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Input, generator terminal voltage" annotation (Placement(
                  visible=true,
                  transformation(
                    origin={-114,2},
                    extent={{-4,-4},{4,4}},
                    rotation=0),
                  iconTransformation(
                    origin={-116,80},
                    extent={{-10,-10},{10,10}},
                    rotation=0)));
              NonElectrical.Continuous.SimpleLag imSimpleLag1(
                K=1,
                y_start=VT0,
                T=T_R) annotation (Placement(transformation(extent={{-76,-4},{-62,10}})));
              Modelica.Blocks.Math.Add3 add3_1(k2=-1) annotation (Placement(transformation(extent={{-52,-4},{-38,10}})));
              Modelica.Blocks.Math.Add3 add3_2 annotation (Placement(transformation(extent={{-76,-36},{-64,-24}})));
              Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-28,-8},{-16,4}})));
              NonElectrical.Continuous.SimpleLag simpleLag(
                K=1,
                T=T_F2,
                y_start=0) annotation (Placement(transformation(extent={{-2,-40},{-16,-26}})));
              Modelica.Blocks.Continuous.Derivative derivativeLag(
                k=K_F,
                y_start=0,
                T=T_F1,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                x_start=VR0) annotation (Placement(transformation(extent={{28,-40},{14,-26}})));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation (Placement(transformation(extent={{40,-6},{52,6}})));
              Modelica.Blocks.Continuous.Integrator integrator(
                k=1/T_E,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=Efd0) annotation (Placement(transformation(extent={{74,-6},{86,6}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{60,32},{50,42}})));
              Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(extent={{42,22},{30,34}})));
              Modelica.Blocks.Math.Gain gain(k=K_E0) annotation (Placement(transformation(extent={{82,16},{72,26}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K_A,
                T=T_A,
                y_start=VR0,
                outMax=V_RMAX0,
                outMin=V_RMIN0) annotation (Placement(transformation(extent={{0,-8},{12,4}})));
            protected
              parameter Real V_RMAX0(fixed=false);
              //=7.3 "Maximum AVR output (pu)";
              parameter Real V_RMIN0(fixed=false);
              //=-7.3 "Minimum AVR output (pu)";
              parameter Real K_E0(fixed=false);
              //=1 "Exciter field gain, s"
              parameter Real VT0(fixed=false);
              //=Ec0;
              parameter Real VREF(fixed=false);
              //=VR0/KA+VT0+Vs.a0 "Reference terminal voltage (pu)";
              parameter Real Efd0(fixed=false);
              //
              parameter Real SE_Efd0(fixed=false);
              parameter Real VR0(fixed=false);

            initial algorithm
              VT0 := ECOMP;
              Efd0 := EFD0;
              SE_Efd0 := iPSL.NonElectrical.Functions.SE(
                EFD0,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2);

              if (V_RMAX == 0) then
                if (K_E <= 0) then
                    V_RMAX0 := S_EE_2*E_2;
                  else
                    V_RMAX0 := S_EE_2 + K_E;
                  end if;
                else
                  V_RMAX0 := V_RMAX;
              end if;
              if (K_E == 0) then
                K_E0 := V_RMAX0/(10*EFD0) - SE_Efd0;
              else
                K_E0 := K_E;
              end if;

              /*(V_RMAX0,K_E0) := param_init(
    V_RMAX,
    K_E,
    E_2,
    S_EE_2,
    Efd0,
    SE_Efd0);*/
              if (V_RMAX == 0) then
                V_RMIN0 := -V_RMAX0;
              else
                V_RMIN0 := V_RMIN;
              end if;

              VR0 := Efd0*(K_E0 + SE_Efd0);
              VREF := VR0/K_A + VT0 - add3_2.y;

            equation
              connect(ECOMP, imSimpleLag1.u) annotation (Line(points={{-114,2},{-77.4,2},{-77.4,3}}, color={0,0,127}));
              connect(imSimpleLag1.y, add3_1.u2) annotation (Line(points={{-61.3,3},{-53.4,3}}, color={0,0,127}));
              connect(Vref.y, add3_1.u1) annotation (Line(points={{-83.4,20},{-58,20},{-58,8.6},{-53.4,8.6}}, color={0,0,127}));
              connect(VOTHSG, add3_2.u1) annotation (Line(points={{-107,-16},{-80,-16},{-80,-25.2},{-77.2,-25.2}}, color={0,0,127}));
              connect(add3_2.u2, VOEL) annotation (Line(points={{-77.2,-30},{-102,-30},{-102,-24},{-107,-24}}, color={0,0,127}));
              connect(VUEL, add3_2.u3) annotation (Line(points={{-109,-34},{-77.2,-34},{-77.2,-34.8}}, color={0,0,127}));
              connect(add3_2.y, add3_1.u3) annotation (Line(points={{-63.4,-30},{-58,-30},{-58,-2.6},{-53.4,-2.6}}, color={0,0,127}));
              connect(add3_1.y, add.u1) annotation (Line(points={{-37.3,3},{-33.65,3},{-33.65,1.6},{-29.2,1.6}}, color={0,0,127}));
              connect(simpleLag.y, add.u2) annotation (Line(points={{-16.7,-33},{-34,-33},{-34,-5.6},{-29.2,-5.6}}, color={0,0,127}));
              connect(simpleLag.u, derivativeLag.y) annotation (Line(points={{-0.6,-33},{6.7,-33},{13.3,-33}}, color={0,0,127}));
              connect(integrator.y, EFD) annotation (Line(points={{86.6,0},{105,0}}, color={0,0,127}));
              connect(add1.y, integrator.u) annotation (Line(points={{52.6,0},{72.8,0}}, color={0,0,127}));
              connect(se1.VE_IN, EFD) annotation (Line(points={{86.8,41},{96,41},{96,0},{105,0}}, color={0,0,127}));
              connect(product.u1, se1.VE_OUT) annotation (Line(points={{61,40},{69.52,40},{69.52,41}}, color={0,0,127}));
              connect(product.u2, EFD) annotation (Line(points={{61,34},{96,34},{96,0},{105,0}}, color={0,0,127}));
              connect(add2.u1, product.y) annotation (Line(points={{43.2,31.6},{46,31.6},{46,37},{49.5,37}}, color={0,0,127}));
              connect(add2.y, add1.u1) annotation (Line(points={{29.4,28},{24,28},{24,12},{32,12},{32,3.6},{38.8,3.6}}, color={0,0,127}));
              connect(derivativeLag.u, add1.u2) annotation (Line(points={{29.4,-33},{36,-33},{36,-3.6},{38.8,-3.6}}, color={0,0,127}));
              connect(gain.u, EFD) annotation (Line(points={{83,21},{96,21},{96,0},{105,0}}, color={0,0,127}));
              connect(gain.y, add2.u2) annotation (Line(points={{71.5,21},{50,21},{50,24.4},{43.2,24.4}}, color={0,0,127}));
              connect(add.y, simpleLagLim.u) annotation (Line(points={{-15.4,-2},{-1.2,-2}}, color={0,0,127}));
              connect(simpleLagLim.y, add1.u2) annotation (Line(points={{12.6,-2},{24,-2},{24,-3.6},{38.8,-3.6}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-120,-100},{120,100}}), graphics={Text(
                      extent={{-94,24},{-86,16}},
                      lineColor={0,0,255},
                      textString="Vref"),Text(
                      extent={{-104,-40},{-88,-46}},
                      lineColor={0,0,255},
                      textString="Efd0"),Text(
                      extent={{-112,6},{-84,0}},
                      lineColor={0,0,255},
                      textString="Ec"),Text(
                      extent={{-104,-8},{-86,-18}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-106,-18},{-84,-24}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-106,-26},{-84,-32}},
                      lineColor={0,0,255},
                      textString="VUEL")}),
                Icon(coordinateSystem(preserveAspectRatio=true, extent={{-120,-100},{120,100}}), graphics={Rectangle(
                      extent={{-120,100},{120,-100}},
                      lineColor={0,0,255},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{100,8},{118,-8}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-38,14},{44,-18}},
                      lineColor={0,0,255},
                      textString="IEEET2"),Text(
                      extent={{-102,-74},{-78,-86}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-98,46},{-60,34}},
                      lineColor={0,0,255},
                      textString="VOTHSG "),Text(
                      extent={{-102,-32},{-74,-48}},
                      lineColor={0,0,255},
                      textString=" VUEL "),Text(
                      extent={{-102,6},{-72,-8}},
                      lineColor={0,0,255},
                      textString=" VOEL"),Text(
                      extent={{-100,84},{-68,74}},
                      lineColor={0,0,255},
                      textString="ECOMP")}),
                Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end IEEET2;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEET2;

          package IEEET1 "Excitation system model"

            model IEEET1 "IEEE Type 1 excitation system"
              import iPSL.NonElectrical.Functions.SE;
              parameter Real V_0 "Voltage magnitude at the generator terminal (pu)" annotation (Dialog(group="Power flow data"));
              parameter Real T_R=1 "Voltage input time constant (s)";
              parameter Real K_A=40 "AVR gain";
              parameter Real T_A=0.04 "AVR time constant (s)";
              parameter Real V_RMAX=7.3 "Maximum AVR output (pu)";
              parameter Real V_RMIN=-7.3 "Minimum AVR output (pu)";
              parameter Real K_E=1 "Exciter field gain, s";
              parameter Real T_E=0.8 "Exciter time constant (s)";
              parameter Real K_F=0.03 "Rate feedback gain (pu)";
              parameter Real T_F=1 "Rate feedback time constant (s)";
              parameter Real E_1=2.400 "Exciter saturation point 1 (pu)";
              parameter Real S_EE_1=0.30000E-01 "Saturation at E1";
              parameter Real E_2=5.0000 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_2=0.50000 "Saturation at E2";
              Modelica.Blocks.Interfaces.RealInput VOTHSG "PSS output Upss" annotation (Placement(transformation(extent={{-106,-14},{-100,-8}}), iconTransformation(extent={{-146,70},{-126,90}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-106,-22},{-100,-16}}), iconTransformation(extent={{-146,30},{-126,50}})));
              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-86,26},{-72,40}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Output,excitation voltage" annotation (Placement(transformation(extent={{78,-28},{88,-16}}), iconTransformation(extent={{120,-6},{130,6}})));
              NonElectrical.Functions.ImSE se1(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(
                    extent={{-8,-10},{8,10}},
                    rotation=180,
                    origin={54,38})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(transformation(extent={{-106,-30},{-100,-24}}), iconTransformation(extent={{-146,-10},{-126,10}})));
              Modelica.Blocks.Interfaces.RealInput EC "Input, generator terminal voltage" annotation (Placement(transformation(extent={{-106,0},{-100,6}}), iconTransformation(extent={{-146,-50},{-126,-30}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 "Input, generator terminal voltage" annotation (Placement(transformation(extent={{-108,20},{-102,26}}), iconTransformation(extent={{-146,-90},{-126,-70}})));
              Modelica.Blocks.Math.Add3 sum2(k2=-1) annotation (Placement(transformation(extent={{-48,-2},{-38,8}})));
              Modelica.Blocks.Math.Add sum3(k2=-1) annotation (Placement(transformation(extent={{-32,-8},{-22,2}})));
              Modelica.Blocks.Math.Gain KE_EFD(k=KE0) annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=180,
                    origin={46,16})));
              Modelica.Blocks.Math.Add sum5 annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=180,
                    origin={20,18})));
              Modelica.Blocks.Math.Product VE annotation (Placement(transformation(
                    extent={{-4,-4},{4,4}},
                    rotation=180,
                    origin={36,26})));
              Modelica.Blocks.Math.Add sum4(k1=-1) annotation (Placement(transformation(extent={{20,-6},{30,4}})));
              NonElectrical.Continuous.SimpleLag imSimpleLag1(
                K=1,
                y_start=VT0,
                T=T_R) annotation (Placement(transformation(extent={{-86,-4},{-72,10}})));
              Modelica.Blocks.Math.Add3 sum1 annotation (Placement(transformation(extent={{-74,-22},{-64,-12}})));
              Modelica.Blocks.Continuous.Integrator integrator(
                k=1/T_E,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=Efd0) annotation (Placement(transformation(extent={{42,-6},{52,4}})));
              Modelica.Blocks.Continuous.Derivative derivativeLag(
                k=K_F,
                T=T_F,
                y_start=0) annotation (Placement(transformation(extent={{12,-40},{2,-30}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K_A,
                T=T_A,
                y_start=VR0,
                outMax=V_RMAX,
                outMin=V_RMIN) annotation (Placement(transformation(extent={{-8,-8},{2,2}})));
            protected
              parameter Real VRMAX0(fixed=false) "Maximum AVR output (pu)";
              parameter Real VRMIN0(fixed=false) "Minimum AVR output (pu)";
              parameter Real KE0(fixed=false) "Exciter field gain, s";
              parameter Real VT0(fixed=false);
              parameter Real VREF(fixed=false) "Reference terminal voltage (pu)";
              parameter Real Efd0(fixed=false);
              parameter Real SE_Efd0(fixed=false);
              parameter Real VR0(fixed=false);

              function ini0
                input Real VRMAX;
                input Real KE;
                input Real E2;
                input Real SE2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real Vrmax;
                output Real Ke;
              algorithm
                Vrmax := if VRMAX == 0 and KE > 0 then (SE2 + KE)*E2 else SE2*E2;
                if VRMAX > 0 then
                  Vrmax := VRMAX;
                end if;
                if KE == 0 then
                  Ke := Vrmax/(10*Efd0) - SE_Efd0;
                else
                  Ke := KE;
                end if;
              end ini0;
            initial equation
              VT0 = V_0;
              Efd0 = EFD0;
              SE_Efd0 = SE(
                EFD0,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2);
              (VRMAX0,KE0) = ini0(
                V_RMAX,
                K_E,
                E_2,
                S_EE_2,
                Efd0,
                SE_Efd0);
              VRMIN0 = -VRMAX0;
              VR0 = Efd0*(KE0 + SE_Efd0);
              VREF = VR0/K_A + VT0 + sum1.y;
            equation
              connect(VOTHSG, sum1.u1) annotation (Line(points={{-103,-11},{-75,-11},{-75,-13}}, color={0,0,127}));
              connect(VOEL, sum1.u2) annotation (Line(points={{-103,-19},{-89.5,-19},{-89.5,-17},{-75,-17}}, color={0,0,127}));
              connect(VUEL, sum1.u3) annotation (Line(points={{-103,-27},{-75,-27},{-75,-21}}, color={0,0,127}));
              connect(sum1.y, sum2.u3) annotation (Line(points={{-63.5,-17},{-58,-17},{-58,-1},{-49,-1}}, color={0,0,127}));
              connect(imSimpleLag1.y, sum2.u2) annotation (Line(points={{-71.3,3},{-60.65,3},{-60.65,3},{-49,3}}, color={0,0,127}));
              connect(EC, imSimpleLag1.u) annotation (Line(points={{-103,3},{-95.5,3},{-95.5,3},{-87.4,3}}, color={0,0,127}));
              connect(Vref.y, sum2.u1) annotation (Line(points={{-71.3,33},{-60,33},{-60,7},{-49,7}}, color={0,0,127}));
              connect(sum2.y, sum3.u1) annotation (Line(points={{-37.5,3},{-33,3},{-33,0}}, color={0,0,127}));
              connect(sum3.u2, derivativeLag.y) annotation (Line(points={{-33,-6},{-34,-6},{-34,-28},{-34,-35},{1.5,-35}}, color={0,0,127}));
              connect(sum4.u1, sum5.y) annotation (Line(points={{19,2},{14,2},{14,18},{15.6,18}}, color={0,0,127}));
              connect(sum5.u2, VE.y) annotation (Line(points={{24.8,20.4},{30,20.4},{30,26},{31.6,26}}, color={0,0,127}));
              connect(sum5.u1, KE_EFD.y) annotation (Line(points={{24.8,15.6},{33.4,15.6},{33.4,16},{41.6,16}}, color={0,0,127}));
              connect(se1.VE_OUT, VE.u2) annotation (Line(points={{45.52,38},{44,38},{44,28.4},{40.8,28.4}}, color={0,0,127}));
              connect(sum4.y, integrator.u) annotation (Line(points={{30.5,-1},{35.25,-1},{35.25,-1},{41,-1}}, color={0,0,127}));
              connect(integrator.y, EFD) annotation (Line(points={{52.5,-1},{74,-1},{74,-22},{83,-22}}, color={0,0,127}));
              connect(derivativeLag.u, EFD) annotation (Line(points={{13,-35},{74,-35},{74,-22},{83,-22}}, color={0,0,127}));
              connect(se1.VE_IN, EFD) annotation (Line(points={{62.8,38},{74,38},{74,-22},{83,-22}}, color={0,0,127}));
              connect(VE.u1, EFD) annotation (Line(points={{40.8,23.6},{74,23.6},{74,-22},{83,-22}}, color={0,0,127}));
              connect(KE_EFD.u, EFD) annotation (Line(points={{50.8,16},{74,16},{74,-22},{83,-22}}, color={0,0,127}));
              connect(sum3.y, simpleLagLim.u) annotation (Line(points={{-21.5,-3},{-15.75,-3},{-15.75,-3},{-9,-3}}, color={0,0,127}));
              connect(simpleLagLim.y, sum4.u2) annotation (Line(points={{2.5,-3},{10.25,-3},{10.25,-4},{19,-4}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-100},{120,100}}), graphics={Text(
                      extent={{10,40},{38,32}},
                      lineColor={0,0,255},
                      textString="VE=SE*EFD"),Text(
                      extent={{-110,10},{-82,4}},
                      lineColor={0,0,255},
                      textString="Ec"),Text(
                      extent={{-102,-20},{-80,-26}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-102,-12},{-80,-18}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-100,-2},{-82,-12}},
                      lineColor={0,0,255},
                      textString="VOTHSG")}),
                Icon(coordinateSystem(preserveAspectRatio=false, extent={{-140,-100},{120,100}}), graphics={Rectangle(extent={{-140,100},{120,-100}}, lineColor={0,0,255}),Text(
                      extent={{-126,-36},{-68,-62}},
                      lineColor={0,0,255},
                      textString="ECOMP
"),            Text(  extent={{-124,92},{-60,68}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-130,8},{-80,-8}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{88,8},{118,-8}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-46,36},{54,-36}},
                      lineColor={0,0,255},
                      textString="IEEET1"),Text(
                      extent={{-126,48},{-84,32}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-132,-72},{-76,-88}},
                      lineColor={0,0,255},
                      textString="EFD0")}),
                Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end IEEET1;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEET1;

          package IEEEX1

            model IEEEX1

              parameter Real T_R "Voltage input time constant (s)";
              parameter Real K_A "AVR gain";
              parameter Real T_A "AVR time constant (s)";
              parameter Real T_B "(s)";
              parameter Real T_C "(s)";
              parameter Real V_RMAX "Maximum AVR output (pu)";
              parameter Real V_RMIN "Minimum AVR output (pu)";
              parameter Real K_E "Exciter field gain";
              parameter Real T_E "Exciter time constant (s)";
              parameter Real K_F "Rate feedback gain (pu)";
              parameter Real T_F1 "Rate feedback time constant (s)";
              parameter Real E_1 "Exciter saturation point 1 (pu)";
              parameter Real S_EE_1 "Saturation at E1";
              parameter Real E_2 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_2 "Saturation at E2";
              Modelica.Blocks.Interfaces.RealInput VOTHSG "PSS output signal" annotation (Placement(transformation(extent={{-133,36},{-127,42}}), iconTransformation(extent={{-130,-30},{-120,-20}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-133,29},{-127,35}}), iconTransformation(extent={{-130,20},{-120,30}})));
              Modelica.Blocks.Sources.Constant Vref(k=VREF) annotation (Placement(transformation(extent={{-110,10},{-100,20}})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Excitation voltage" annotation (Placement(transformation(extent={{110,-7},{120,5}}), iconTransformation(extent={{110,-5},{120,5}})));
              NonElectrical.Functions.ImSE se1(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(
                    extent={{-8,-5},{8,5}},
                    rotation=180,
                    origin={70,37})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(transformation(extent={{-133,22},{-127,28}}), iconTransformation(extent={{-130,40},{-120,50}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Compensated generator terminal voltage "
                annotation (Placement(transformation(extent={{-133,-11},{-127,-5}}), iconTransformation(extent={{-130,-5},{-120,5}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 "Input, generator terminal voltage"
                annotation (Placement(transformation(extent={{-133,-31},{-127,-25}}), iconTransformation(extent={{-130,-50},{-120,-40}})));
              Modelica.Blocks.Math.Add imSum2_2(k2=-1) annotation (Placement(transformation(extent={{-80,-10},{-70,0}})));
              Modelica.Blocks.Math.Gain KE_EFD(k=K_E0) annotation (Placement(transformation(
                    extent={{-5,-5},{5,5}},
                    rotation=180,
                    origin={44,19})));
              Modelica.Blocks.Math.Add imSum2_4 annotation (Placement(transformation(
                    extent={{-5,-5},{5,5}},
                    rotation=180,
                    origin={29,29})));
              Modelica.Blocks.Math.Product VE annotation (Placement(transformation(
                    extent={{-5,-5},{5,5}},
                    rotation=180,
                    origin={44,34})));
              Modelica.Blocks.Math.Add imSum2_3(k1=-1) annotation (Placement(transformation(extent={{29,-7},{39,3}})));
              NonElectrical.Continuous.LeadLag LL(
                T1=T_C,
                T2=T_B,
                K=1,
                y_start=VR0/K_A,
                x_start=VREF - ECOMP0) annotation (Placement(transformation(extent={{-40,-10},{-30,0}})));
              Modelica.Blocks.Math.Add3 V_Erro1(k3=-1) annotation (Placement(transformation(extent={{-60,-10},{-50,0}})));
              NonElectrical.Continuous.SimpleLag imSimpleLag1(
                K=1,
                T=T_R,
                y_start=ECOMP0) annotation (Placement(transformation(extent={{-110,-13},{-100,-3}})));
              Modelica.Blocks.Continuous.Derivative imDerivativeLag(
                k=K_F,
                T=T_F1,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                x_start=Efd0) annotation (Placement(transformation(extent={{10,-40},{0,-30}})));
              Modelica.Blocks.Math.Add3 V_Erro2 annotation (Placement(transformation(extent={{-90,30},{-80,40}})));
              Modelica.Blocks.Continuous.Integrator INT(
                k=1/T_E,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=Efd0) annotation (Placement(transformation(extent={{55,-7},{65,3}})));
              NonElectrical.Continuous.SimpleLagLim SL(
                K=K_A,
                T=T_A,
                y_start=VR0,
                outMax=V_RMAX0,
                outMin=V_RMIN0) annotation (Placement(transformation(extent={{-10,-10},{0,0}})));

              // Parameter initialization as it is specified in section 15.2.4 of PAGV2 from PSS/E
              function param_init
                input Real V_RMAX_init;
                input Real K_E_init;
                input Real E_2;
                input Real S_EE_2;
                input Real Efd0;
                input Real SE_Efd0;
                output Real V_RMAX;
                output Real K_E;
              algorithm
                if (V_RMAX_init == 0) then
                  if (K_E_init <= 0) then
                    V_RMAX := S_EE_2*E_2;
                  else
                    V_RMAX := S_EE_2 + K_E_init;
                  end if;
                else
                  V_RMAX := V_RMAX_init;
                end if;

                if (K_E_init == 0) then
                  K_E := V_RMAX/(10*Efd0) - SE_Efd0;
                else
                  K_E := K_E_init;
                end if;

                annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
              end param_init;
            protected
              parameter Real ECOMP0(fixed=false);
              parameter Real VREF(fixed=false);
              parameter Real Efd0(fixed=false);
              parameter Real SE_Efd0(fixed=false);
              parameter Real VR0(fixed=false);
              parameter Real V_RMAX0(fixed=false);
              parameter Real K_E0(fixed=false);
              parameter Real V_RMIN0(fixed=false);
            initial equation
              ECOMP0 = ECOMP;
              Efd0 = EFD0;

              SE_Efd0 = iPSL.NonElectrical.Functions.SE(
                EFD0,
                S_EE_1,
                S_EE_2,
                E_1,
                E_2);

              (V_RMAX0,K_E0) = param_init(
                V_RMAX,
                K_E,
                E_2,
                S_EE_2,
                Efd0,
                SE_Efd0);
              if (V_RMAX == 0) then
                V_RMIN0 = -V_RMAX0;
              else
                V_RMIN0 = V_RMIN;
              end if;

              VR0 = Efd0*(K_E0 + SE_Efd0);
              VREF = VR0/K_A + ECOMP0;

            equation
              connect(se1.VE_OUT, VE.u2) annotation (Line(
                  points={{61.52,37},{50,37}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VE.y, imSum2_4.u2) annotation (Line(
                  points={{38.5,34},{37,34},{37,32},{35,32}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(KE_EFD.y, imSum2_4.u1) annotation (Line(
                  points={{38.5,19},{37,19},{37,26},{35,26}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_4.y, imSum2_3.u1) annotation (Line(
                  points={{23.5,29},{20,29},{20,1},{28,1}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSum2_2.y, V_Erro1.u2) annotation (Line(
                  points={{-69.5,-5},{-61,-5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(imSimpleLag1.y, imSum2_2.u2) annotation (Line(points={{-99.5,-8},{-89.65,-8},{-81,-8}}, color={0,0,127}));
              connect(imSimpleLag1.u, ECOMP) annotation (Line(points={{-111,-8},{-111,-8},{-130,-8}}, color={0,0,127}));
              connect(Vref.y, imSum2_2.u1) annotation (Line(points={{-99.5,15},{-88,15},{-88,-2},{-81,-2}},color={0,0,127}));
              connect(VOTHSG, V_Erro2.u1) annotation (Line(points={{-130,39},{-91,39}}, color={0,0,127}));
              connect(VOEL, V_Erro2.u2) annotation (Line(points={{-130,32},{-106,32},{-106,35},{-91,35}}, color={0,0,127}));
              connect(VUEL, V_Erro2.u3) annotation (Line(points={{-130,25},{-102,25},{-102,31},{-91,31}}, color={0,0,127}));
              connect(V_Erro2.y, V_Erro1.u1) annotation (Line(points={{-79.5,35},{-66,35},{-66,-1},{-61,-1}}, color={0,0,127}));
              connect(V_Erro1.y, LL.u) annotation (Line(points={{-49.5,-5},{-43,-5},{-41,-5}}, color={0,0,127}));
              connect(imSum2_3.y, INT.u) annotation (Line(points={{39.5,-2},{46.25,-2},{54,-2}}, color={0,0,127}));
              connect(INT.y, EFD) annotation (Line(points={{65.5,-2},{89,-2},{89,-1},{115,-1}}, color={0,0,127}));
              connect(se1.VE_IN, EFD) annotation (Line(points={{78.8,37},{89,37},{89,11},{89,10},{89,-1},{115,-1}}, color={0,0,127}));
              connect(VE.u1, EFD) annotation (Line(points={{50,31},{89,31},{89,11},{89,10},{89,-1},{115,-1}}, color={0,0,127}));
              connect(KE_EFD.u, EFD) annotation (Line(points={{50,19},{89,19},{89,11},{89,10},{89,-1},{115,-1}}, color={0,0,127}));
              connect(LL.y, SL.u) annotation (Line(points={{-29.5,-5},{-11,-5}}, color={0,0,127}));
              connect(SL.y, imSum2_3.u2) annotation (Line(points={{0.5,-5},{28,-5}}, color={0,0,127}));
              connect(imDerivativeLag.u, EFD) annotation (Line(points={{11,-35},{89,-35},{89,-1},{115,-1}}, color={0,0,127}));
              connect(imDerivativeLag.y, V_Erro1.u3) annotation (Line(points={{-0.5,-35},{-28,-35},{-66,-35},{-66,-9},{-61,-9}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-130,-60},{110,60}},
                    grid={1,1}), graphics={Text(
                      extent={{-110,18},{-98,12}},
                      lineColor={0,0,255},
                      textString="Vref")}),
                Icon(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-130,-60},{110,60}},
                    grid={1,1}), graphics={Rectangle(extent={{-130,60},{110,-60}}, lineColor={0,0,255}),Text(
                      extent={{-117,5},{-84,-5}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-118,-20},{-79,-30}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-117,50},{-93,40}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{89,5},{109,-5}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-60,20},{60,-20}},
                      lineColor={0,0,255},
                      textString="IEEEX1"),Text(
                      extent={{-120,30},{-90,20}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{-121,-40},{-91,-50}},
                      lineColor={0,0,255},
                      textString="EFD0")}),
                Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end IEEEX1;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEEX1;

          package SCRX

            model SCRX "Bus Fed or Solid Fed Static Exciter"
              parameter Real V_c0 "Magnitude of the compensated generator terminal voltage" annotation (Dialog(group="Power flow data"));
              parameter Real V_0 "Magnitude of the generator terminal voltage" annotation (Dialog(group="Power flow data"));
              parameter Real T_AT_B;
              parameter Real T_B;
              parameter Real K;
              parameter Real T_E;
              parameter Real E_MIN;
              parameter Real E_MAX;
              parameter Boolean C_SWITCH;
              parameter Real r_cr_fd;
              Modelica.Blocks.Interfaces.RealInput ETERM "Ecomp output" annotation (Placement(transformation(extent={{-114,0},{-104,10}}), iconTransformation(extent={{-126,-72},{-116,-60}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{116,-26},{132,-12}}), iconTransformation(extent={{116,-26},{132,-12}})));
              Modelica.Blocks.Math.Add3 V_erro(
                k3=1,
                k1=1,
                k2=-1) annotation (Placement(transformation(extent={{-52,-8},{-36,8}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG(start=0) "PSS output Upss" annotation (Placement(transformation(extent={{-114,-14},{-104,-4}}), iconTransformation(extent={{-124,34},{-114,44}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-114,-24},{-104,-14}}), iconTransformation(extent={{-124,10},{-114,20}})));
              Modelica.Blocks.Interfaces.RealInput VUEL "UEL output" annotation (Placement(transformation(extent={{-114,-34},{-104,-24}}), iconTransformation(extent={{-124,-16},{-114,-6}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(transformation(extent={{-114,10},{-104,20}}), iconTransformation(extent={{-124,-108},{-114,-94}})));
              iPSL.NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                y_start=VR0/K,
                T1=T_AT_B*T_B,
                T2=T_B) annotation (Placement(transformation(extent={{-28,-10},{-8,10}})));
              iPSL.NonElectrical.Logical.NegCurLogic negCurLogic(nstartvalue=efd0, RC_rfd=r_cr_fd) annotation (Placement(transformation(extent={{66,-22},{110,22}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(transformation(extent={{-114,-48},{-104,-36}}), iconTransformation(extent={{-126,-38},{-116,-28}})));
              Modelica.Blocks.Interfaces.RealInput ECOMP "Ternimal voltage of generator bus" annotation (Placement(transformation(extent={{-114,22},{-104,32}}), iconTransformation(extent={{-124,62},{-114,72}})));
              Modelica.Blocks.Sources.Constant const(k=VREF) annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
              Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-86,-30},{-66,-10}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K,
                T=T_E,
                y_start=VR0,
                outMax=E_MAX,
                outMin=E_MIN) annotation (Placement(transformation(extent={{10,-10},{30,10}})));
              Modelica.Blocks.Logical.Switch switch1 annotation (Placement(transformation(extent={{72,20},{84,32}})));
              Modelica.Blocks.Sources.BooleanConstant booleanConstant(k=C_SWITCH) annotation (Placement(transformation(extent={{40,46},{52,58}})));
              Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{42,14},{54,26}})));
            protected
              parameter Real efd0(fixed=false);
              parameter Real VR0(fixed=false);
              parameter Real VREF(fixed=false);
            initial algorithm
              efd0 := EFD0;
              if not C_SWITCH then
                VR0 := efd0/V_0;
                VREF := VR0/K + V_c0 - add3_1.y;
              else
                VR0 := efd0;
                VREF := VR0/K + V_c0 - add3_1.y;
              end if;
            equation
              connect(ETERM, V_erro.u2) annotation (Line(
                  points={{-109,5},{-56,5},{-56,0},{-53.6,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(XADIFD, negCurLogic.XadIfd) annotation (Line(
                  points={{-109,-42},{55,-42},{55,-11},{62.3333,-11}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(negCurLogic.Efd, EFD) annotation (Line(
                  points={{113.667,0},{114.7,0},{114.7,-19},{124,-19}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(const.y, V_erro.u1) annotation (Line(points={{-79,50},{-58,50},{-58,6.4},{-53.6,6.4}}, color={0,0,127}));
              connect(VOTHSG, add3_1.u1) annotation (Line(points={{-109,-9},{-99.5,-9},{-99.5,-12},{-88,-12}}, color={0,0,127}));
              connect(add3_1.u2, VOEL) annotation (Line(points={{-88,-20},{-97,-20},{-97,-19},{-109,-19}}, color={0,0,127}));
              connect(add3_1.u3, VUEL) annotation (Line(points={{-88,-28},{-98,-28},{-98,-29},{-109,-29}}, color={0,0,127}));
              connect(V_erro.y, imLeadLag.u) annotation (Line(points={{-35.2,0},{-32.6,0},{-30,0}}, color={0,0,127}));
              connect(add3_1.y, V_erro.u3) annotation (Line(points={{-65,-20},{-60,-20},{-60,-6.4},{-53.6,-6.4}}, color={0,0,127}));
              connect(imLeadLag.y, simpleLagLim.u) annotation (Line(points={{-7,0},{8,0},{8,0}}, color={0,0,127}));
              connect(booleanConstant.y, switch1.u2) annotation (Line(points={{52.6,52},{66,52},{66,26},{70.8,26}}, color={255,0,255}));
              connect(product.u2, simpleLagLim.y) annotation (Line(points={{40.8,16.4},{36,16.4},{36,0},{31,0}}, color={0,0,127}));
              connect(ECOMP, product.u1) annotation (Line(points={{-109,27},{40.8,27},{40.8,23.6}}, color={0,0,127}));
              connect(product.y, switch1.u3) annotation (Line(points={{54.6,20},{70.8,20},{70.8,21.2}}, color={0,0,127}));
              connect(switch1.u1, simpleLagLim.y) annotation (Line(points={{70.8,30.8},{62,30.8},{62,0},{31,0}}, color={0,0,127}));
              connect(switch1.y, negCurLogic.Vd) annotation (Line(points={{84.6,26},{90,26},{90,12},{68,12},{68,11},{62.3333,11}}, color={0,0,127}));
              annotation (
                Placement(transformation(extent={{-114,44},{-102,58}}), iconTransformation(extent={{-100,-50},{-90,-40}})),
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-120},{120,80}}), graphics={Text(
                      extent={{-110,38},{-92,26}},
                      lineColor={0,0,255},
                      textString="Ecomp
             "),            Text(
                      extent={{-104,14},{-92,6}},
                      lineColor={0,0,255},
                      textString="Et"),Text(
                      extent={{-106,6},{-86,-16}},
                      lineColor={0,0,255},
                      textString="VOTHSG "),Text(
                      extent={{-108,-12},{-82,-18}},
                      lineColor={0,0,255},
                      textString=" VOEL"),Text(
                      extent={{-110,-22},{-80,-28}},
                      lineColor={0,0,255},
                      textString=" VUEL "),Text(
                      extent={{-102,26},{-90,12}},
                      lineColor={0,0,255},
                      textString="Efd0"),Text(
                      extent={{-102,-34},{-84,-42}},
                      lineColor={0,0,255},
                      textString="XadIfd"),Text(
                      extent={{106,14},{122,6}},
                      lineColor={0,0,255},
                      textString="Efd")}),
                Icon(coordinateSystem(preserveAspectRatio=true, extent={{-120,-120},{120,80}}), graphics={Rectangle(extent={{-120,80},{120,-120}}, lineColor={0,0,255}),Text(
                      extent={{-114,-48},{-70,-66}},
                      lineColor={0,0,255},
                      textString="ETERM"),Text(
                      extent={{-114,62},{-62,32}},
                      lineColor={0,0,255},
                      textString="VOTHSG "),Text(
                      extent={{90,4},{122,-10}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-52,26},{60,-56}},
                      lineColor={0,0,255},
                      textString="SCRX"),Text(
                      extent={{-114,-2},{-80,-16}},
                      lineColor={0,0,255},
                      textString=" VUEL "),Text(
                      extent={{-118,26},{-74,12}},
                      lineColor={0,0,255},
                      textString=" VOEL"),Text(
                      extent={{-112,-82},{-88,-106}},
                      lineColor={0,0,255},
                      textString="Efd0"),Text(
                      extent={{-112,-24},{-72,-42}},
                      lineColor={0,0,255},
                      textString="XADIFD"),Text(
                      extent={{-114,86},{-72,58}},
                      lineColor={0,0,255},
                      textString="ECOMP")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end SCRX;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end SCRX;

          package SEXS

            model SEXS "Simplified excitation system model"
              parameter Real Ec0;
              parameter Real T_AT_B;
              parameter Real T_B;
              parameter Real K;
              parameter Real T_E;
              parameter Real E_MIN;
              parameter Real E_MAX;
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation (Placement(transformation(extent={{-102,-4},{-92,8}}), iconTransformation(extent={{-100,44},{-88,56}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{100,-6},{112,6}}), iconTransformation(extent={{100,-6},{112,6}})));
              Modelica.Blocks.Math.Add3 V_erro(
                k3=1,
                k1=1,
                k2=-1) annotation (Placement(transformation(extent={{-52,-6},{-36,10}})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG(start=0) "PSS output Upss" annotation (Placement(transformation(extent={{-102,-14},{-92,-4}}), iconTransformation(extent={{-100,24},{-88,36}})));
              Modelica.Blocks.Interfaces.RealInput VOEL "OEL output" annotation (Placement(transformation(extent={{-102,-24},{-92,-14}}), iconTransformation(extent={{-100,-6},{-88,6}})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(transformation(extent={{-102,-34},{-92,-24}}), iconTransformation(extent={{-100,-36},{-88,-24}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(transformation(extent={{-102,10},{-92,24}}), iconTransformation(extent={{-100,-56},{-88,-44}})));
              iPSL.NonElectrical.Continuous.LeadLag imLeadLag(
                K=1,
                T2=T_B,
                y_start=Efd0/K,
                T1=T_AT_B*T_B) annotation (Placement(transformation(extent={{-26,-8},{-6,12}})));
              Modelica.Blocks.Sources.Constant const(k=VREF) annotation (Placement(transformation(extent={{-92,40},{-72,60}})));
              Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-82,-28},{-62,-8}})));
              NonElectrical.Continuous.SimpleLagLim simpleLagLim(
                K=K,
                T=T_E,
                y_start=Efd0,
                outMax=E_MAX,
                outMin=E_MIN) annotation (Placement(transformation(extent={{20,-8},{40,12}})));
            protected
              parameter Real Efd0(fixed=false);
              //
              parameter Real VREF(fixed=false);
              //=Efd0/KA+VT0+Vs.a0 "Reference terminal voltage (pu)";
            initial algorithm
              Efd0 := EFD0;
              VREF := Efd0/K + Ec0 - add3_1.y;
            equation
              connect(ECOMP, V_erro.u2) annotation (Line(
                  points={{-97,2},{-53.6,2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(V_erro.y, imLeadLag.u) annotation (Line(points={{-35.2,2},{-28,2}}, color={0,0,127}));
              connect(const.y, V_erro.u1) annotation (Line(points={{-71,50},{-62,50},{-62,8.4},{-53.6,8.4}}, color={0,0,127}));
              connect(VOTHSG, add3_1.u1) annotation (Line(points={{-97,-9},{-87.5,-9},{-87.5,-10},{-84,-10}}, color={0,0,127}));
              connect(VOEL, add3_1.u2) annotation (Line(points={{-97,-19},{-86.5,-19},{-86.5,-18},{-84,-18}}, color={0,0,127}));
              connect(VUEL, add3_1.u3) annotation (Line(points={{-97,-29},{-86.5,-29},{-86.5,-26},{-84,-26}}, color={0,0,127}));
              connect(add3_1.y, V_erro.u3) annotation (Line(points={{-61,-18},{-58,-18},{-58,-4.4},{-53.6,-4.4}}, color={0,0,127}));
              connect(imLeadLag.y, simpleLagLim.u) annotation (Line(points={{-5,2},{6.5,2},{18,2}}, color={0,0,127}));
              connect(simpleLagLim.y, EFD) annotation (Line(points={{41,2},{106,2},{106,0}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}), graphics={Text(
                      extent={{-92,26},{-80,16}},
                      lineColor={0,0,255},
                      textString="Efd0"),Text(
                      extent={{-94,4},{-76,-14}},
                      lineColor={0,0,255},
                      textString="VOTHSG "),Text(
                      extent={{-98,-12},{-72,-18}},
                      lineColor={0,0,255},
                      textString=" VOEL"),Text(
                      extent={{-100,-22},{-70,-28}},
                      lineColor={0,0,255},
                      textString=" VUEL "),Text(
                      extent={{-94,10},{-76,-2}},
                      lineColor={0,0,255},
                      textString="Ecomp
             "),            Text(
                      extent={{-58,22},{-48,12}},
                      lineColor={0,0,255},
                      textString="Vref")}),
                Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}), graphics={Text(
                      extent={{-22,10},{24,-12}},
                      lineColor={0,0,255},
                      textString="SEXS"),Rectangle(extent={{-100,80},{100,-80}}, lineColor={0,0,255}),Text(
                      extent={{-84,38},{-54,20}},
                      lineColor={0,0,255},
                      textString="VOTHSG "),Text(
                      extent={{76,6},{98,-6}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-96,-26},{-50,-36}},
                      lineColor={0,0,255},
                      textString=" VUEL "),Text(
                      extent={{-98,4},{-50,-6}},
                      lineColor={0,0,255},
                      textString=" VOEL"),Text(
                      extent={{-86,-38},{-62,-64}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-84,54},{-56,44}},
                      lineColor={0,0,255},
                      textString="ECOMP")}),
                Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",             revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end SEXS;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end SEXS;

          package ST5B "IIEEE 421.5 2005 ST5B Excitation System"

            model ST5B "IEEE 421.5 2005 ST5B Excitation System"
              parameter Real T_R=0.025 "Regulator input filter time constant (s)";
              parameter Real T_C1=0.1 "Lead time constant of first lead-lag block (voltage regulator channel) (s)";
              parameter Real T_B1=0.2 "Lag time constant of first lead-lag block (voltage regulator channel) (s)";
              parameter Real T_C2=1 "Lead time constant of second lead-lag block (voltage regulator channel) (s)";
              parameter Real T_B2=1 "Lag time constant of second lead-lag block (voltage regulator channel) (s)";
              parameter Real K_R=1 "Voltage regulator gain (pu)";
              parameter Real V_RMAX=10 "Voltage regulator maximum limit (pu)";
              parameter Real V_RMIN=-10 "Voltage regulator minimum limit (pu)";
              parameter Real T_1=0.58 "voltage regulator time constant (s)";
              parameter Real K_C=0.3 "(pu)";
              parameter Real T_UC1=1 "Lead time constant of first lead-lag block (under- excitation channel) (s)";
              parameter Real T_UB1=1 "Lag time constant of first lead-lag block (under- excitation channel) (s)";
              parameter Real T_UC2=1 "Lead time constant of second lead-lag block (under- excitation channel) (s)";
              parameter Real T_UB2=1 "Lag time constant of second lead-lag block (under- excitation channel) (s)";
              parameter Real T_OC1=1 "Lead time constant of first lead-lag block (over- excitation channel) (s)";
              parameter Real T_OB1=1 "Lag time constant of first lead-lag block (over- excitation channel) (s)";
              parameter Real T_OC2=1 "Lead time constant of second lead-lag block (over- excitation channel) (s)";
              parameter Real T_OB2=1 "Lag time constant of second lead-lag block (over- excitation channel) (s)";
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation (Placement(transformation(extent={{-316,-10},{-296,10}}), iconTransformation(extent={{-300,80},{-280,100}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD
                annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={210,-126}), iconTransformation(extent={{-10,-10},{10,10}}, origin={-290,-30})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{300,-10},{320,10}}), iconTransformation(extent={{300,-10},{320,10}})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=-90,
                    origin={-100,104}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    origin={-130,-110},
                    rotation=90)));
              Modelica.Blocks.Interfaces.RealInput EFD0
                annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={-306,-64}), iconTransformation(extent={{-10,-10},{10,10}}, origin={-290,-90})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=-90,
                    origin={-134,104}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    origin={30,-110},
                    rotation=90)));
              Modelica.Blocks.Math.Add VERR(k1=-1, k2=1) annotation (Placement(transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=0,
                    origin={-210,6})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=-90,
                    origin={-48,104}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    origin={-50,-110},
                    rotation=90)));
              Modelica.Blocks.Math.Add VERR1 annotation (Placement(transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=0,
                    origin={-98,6})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation (Placement(transformation(extent={{-142,6},{-120,18}})));
              NonElectrical.Logical.HV_GATE hV_Gate annotation (Placement(transformation(extent={{-182,2},{-156,16}})));
              NonElectrical.Continuous.LeadLagLim imLimitedLeadLag(
                K=1,
                outMax=V_RMAX/K_R,
                T1=T_C1,
                T2=T_B1,
                outMin=V_RMIN/K_R,
                y_start=VR0/K_R) annotation (Placement(transformation(extent={{-50,-4},{-30,16}})));
              NonElectrical.Continuous.LeadLagLim imLimitedLeadLag2(
                K=1,
                outMax=V_RMAX/K_R,
                T1=T_C2,
                T2=T_B2,
                outMin=V_RMIN/K_R,
                y_start=VR0/K_R) annotation (Placement(transformation(extent={{10,-4},{30,16}})));
              Modelica.Blocks.Math.Gain K_r(k=K_R) annotation (Placement(transformation(
                    extent={{-10,-9.5},{10,9.5}},
                    rotation=0,
                    origin={130,0.5})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{160,-10},{180,10}})));
              Modelica.Blocks.Math.Add VERR2(k1=-1, k2=1) annotation (Placement(transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=0,
                    origin={230,0})));
              Modelica.Blocks.Math.Gain K_c(k=K_C) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={210,-92})));
              NonElectrical.Continuous.LeadLagLim imLimitedLeadLag1(
                K=1,
                T1=T_UC1,
                T2=T_UB1,
                outMin=V_RMIN/K_R,
                y_start=VR0/K_R,
                outMax=V_RMAX/K_R) annotation (Placement(transformation(extent={{-50,-54},{-30,-34}})));
              NonElectrical.Continuous.LeadLagLim imLimitedLeadLag3(
                K=1,
                outMax=V_RMAX/K_R,
                T1=T_UC1,
                T2=T_UB1,
                outMin=V_RMIN/K_R,
                y_start=VR0/K_R) annotation (Placement(transformation(extent={{10,-54},{30,-34}})));
              NonElectrical.Continuous.LeadLagLim imLimitedLeadLag4(
                K=1,
                outMax=V_RMAX/K_R,
                T1=T_OC1,
                T2=T_OB1,
                outMin=V_RMIN/K_R,
                y_start=VR0/K_R) annotation (Placement(transformation(extent={{-50,-94},{-30,-74}})));
              NonElectrical.Continuous.LeadLagLim imLimitedLeadLag5(
                K=1,
                outMax=V_RMAX/K_R,
                T1=T_OC1,
                T2=T_OB1,
                outMin=V_RMIN/K_R,
                y_start=VR0/K_R) annotation (Placement(transformation(extent={{10,-94},{30,-74}})));
              NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(
                K=1,
                T=T_1,
                y_start=Efd0) annotation (Placement(transformation(extent={{260,-10},{280,10}})));
              Modelica.Blocks.Math.Gain high(k=V_RMAX) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={182,-30})));
              Modelica.Blocks.Math.Gain low(k=V_RMIN) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={180,-70})));
              Modelica.Blocks.Sources.Constant const(k=VREF) annotation (Placement(transformation(extent={{-260,36},{-240,56}})));
              Modelica.Blocks.Interfaces.RealInput ETERM
                annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={110,-124}), iconTransformation(extent={{-300,20},{-280,40}})));
              NonElectrical.Continuous.SimpleLag simpleLag(
                K=1,
                T=T_R,
                y_start=Vm0) annotation (Placement(transformation(extent={{-270,-10},{-250,10}})));
            protected
              parameter Real VREF(fixed=false);
              parameter Real Vm0(fixed=false);
              parameter Real VR0(fixed=false);
              parameter Real Efd0(fixed=false);
            initial equation
              VR0 = EFD0 + K_C*XADIFD;
              VREF = VR0/K_R + ECOMP;
              Vm0 = ECOMP;
              Efd0 = EFD0;
            equation
              connect(K_r.y, limiter.u) annotation (Line(
                  points={{141,0.5},{152,0.5},{152,0},{158,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VOTHSG, VERR1.u1) annotation (Line(
                  points={{-134,104},{-134,0},{-110,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(limiter.y, VERR2.u2) annotation (Line(
                  points={{181,0},{200,0},{200,6},{218,6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(hV_Gate.p, lV_Gate.n2) annotation (Line(
                  points={{-157.625,9},{-143.375,9}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(lV_Gate.p, VERR1.u2) annotation (Line(
                  points={{-121.375,12},{-110,12}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VERR1.y, imLimitedLeadLag.u) annotation (Line(points={{-87,6},{-52,6}}, color={0,0,127}));
              connect(imLimitedLeadLag.y, imLimitedLeadLag2.u) annotation (Line(points={{-29,6},{8,6}}, color={0,0,127}));
              connect(imLimitedLeadLag1.u, imLimitedLeadLag.u) annotation (Line(points={{-52,-44},{-80,-44},{-80,6},{-52,6}}, color={0,0,127}));
              connect(imLimitedLeadLag1.y, imLimitedLeadLag3.u) annotation (Line(points={{-29,-44},{-29,-44},{8,-44}}, color={0,0,127}));
              connect(imLimitedLeadLag4.u, imLimitedLeadLag.u) annotation (Line(points={{-52,-84},{-80,-84},{-80,6},{-52,6}}, color={0,0,127}));
              connect(VERR2.y, simpleLagLimVar.u) annotation (Line(points={{241,0},{241,0},{258,0}}, color={0,0,127}));
              connect(low.y, simpleLagLimVar.outMin) annotation (Line(points={{191,-70},{262,-70},{262,-14}}, color={0,0,127}));
              connect(high.y, simpleLagLimVar.outMax) annotation (Line(points={{193,-30},{244,-30},{244,32},{278,32},{278,14}}, color={0,0,127}));
              connect(VOEL, lV_Gate.n1) annotation (Line(points={{-48,104},{-48,66},{-152,66},{-152,15},{-143.375,15}}, color={0,0,127}));
              connect(hV_Gate.n1, VUEL) annotation (Line(points={{-183.625,12.5},{-190,12.5},{-190,86},{-100,86},{-100,104}}, color={0,0,127}));
              connect(K_c.u, XADIFD) annotation (Line(points={{210,-104},{210,-126}}, color={0,0,127}));
              connect(K_c.y, VERR2.u1) annotation (Line(points={{210,-81},{210,-81},{210,-6},{218,-6}}, color={0,0,127}));
              connect(imLimitedLeadLag4.y, imLimitedLeadLag5.u) annotation (Line(points={{-29,-84},{-10.5,-84},{8,-84}}, color={0,0,127}));
              connect(const.y, VERR.u2) annotation (Line(points={{-239,46},{-232,46},{-232,12},{-222,12}}, color={0,0,127}));
              connect(high.u, ETERM) annotation (Line(points={{170,-30},{110,-30},{110,-124}}, color={0,0,127}));
              connect(low.u, ETERM) annotation (Line(points={{168,-70},{110,-70},{110,-124}}, color={0,0,127}));
              connect(simpleLag.y, VERR.u1) annotation (Line(points={{-249,0},{-222,0}}, color={0,0,127}));
              connect(ECOMP, simpleLag.u) annotation (Line(points={{-306,0},{-289,0},{-272,0}}, color={0,0,127}));
              connect(imLimitedLeadLag2.y, K_r.u) annotation (Line(points={{31,6},{74,6},{74,0.5},{118,0.5}}, color={0,0,127}));
              connect(VERR.y, hV_Gate.n2) annotation (Line(points={{-199,6},{-183.625,6},{-183.625,5.5}}, color={0,0,127}));
              connect(simpleLagLimVar.y, EFD) annotation (Line(points={{281,0},{310,0}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-300,-120},{300,120}},
                    grid={2,2})),
                Icon(coordinateSystem(
                    extent={{-300,-120},{300,120}},
                    preserveAspectRatio=false,
                    grid={2,2}), graphics={Rectangle(
                      extent={{-300,120},{300,-120}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-56,22},{66,-22}},
                      lineColor={28,108,200},
                      textString="ST5B"),Text(
                      extent={{-274,100},{-202,80}},
                      lineColor={28,108,200},
                      textString="ECOMP"),Text(
                      extent={{-6,-80},{70,-100}},
                      lineColor={28,108,200},
                      textString="VOTHSG"),Text(
                      extent={{-274,-20},{-204,-40}},
                      lineColor={28,108,200},
                      textString="XADIFD"),Text(
                      extent={{-156,-80},{-108,-100}},
                      lineColor={28,108,200},
                      textString="VUEL"),Text(
                      extent={{-272,-80},{-226,-100}},
                      lineColor={28,108,200},
                      textString="EFD0"),Text(
                      extent={{-72,-80},{-26,-100}},
                      lineColor={28,108,200},
                      textString="VOEL"),Text(
                      extent={{254,10},{294,-10}},
                      lineColor={28,108,200},
                      textString="EFD"),Text(
                      extent={{-276,40},{-204,20}},
                      lineColor={28,108,200},
                      textString="ETERM")}),
                Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end ST5B;

            model SelectLogic "Selection of voltage signal depending on the Excitation limiters"
              Modelica.Blocks.Interfaces.RealInput V1 annotation (Placement(transformation(extent={{-138,40},{-98,80}})));
              Modelica.Blocks.Interfaces.RealInput V2 annotation (Placement(transformation(extent={{-138,-20},{-98,20}})));
              Modelica.Blocks.Interfaces.RealInput V3 annotation (Placement(transformation(extent={{-138,-80},{-98,-40}})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation (Placement(transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={-60,96}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={-60,112})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={0,96}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={0,112})));
              Modelica.Blocks.Interfaces.RealInput VERR annotation (Placement(transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={60,96}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={60,112})));
              Modelica.Blocks.Interfaces.RealOutput Vout annotation (Placement(transformation(extent={{100,10},{120,30}})));
            equation
              Vout = if VOEL > 0 then V3 else if VUEL > 0 then V2 else V1;
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics),
                Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics={Text(
                      extent={{-42,54},{38,-48}},
                      lineColor={0,0,255},
                      textString="Select
Logic"),            Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255})}),
                Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end SelectLogic;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end ST5B;

          package URST5T "IEEE Proposed Type ST5B Excitation System"

            model URST5T "IEEE Proposed Type ST5B Excitation System"
              parameter Real T_r=0.025;
              parameter Real T_C1=0.1;
              parameter Real T_B1=0.2;
              parameter Real T_C2=1;
              parameter Real T_B2=1;
              parameter Real KR=1;
              parameter Real V_RMAX=10;
              parameter Real V_RMIN=-10;
              parameter Real T_1=0.58;
              parameter Real K_C=0.3;
              NonElectrical.Continuous.SimpleLag Vm(
                y_start=Vm0,
                T=T_r,
                K=1) annotation (Placement(transformation(
                    extent={{-9,-9},{9,9}},
                    rotation=0,
                    origin={-79,-13})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation (Placement(transformation(extent={{-144,-32},{-106,6}}), iconTransformation(extent={{-128,82},{-94,116}})));
              Modelica.Blocks.Interfaces.RealInput V_REF annotation (Placement(transformation(extent={{-130,40},{-92,78}}), iconTransformation(extent={{-130,40},{-92,78}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-125,-129}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-111,-127})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(transformation(extent={{410,-40},{430,-20}}), iconTransformation(extent={{410,-40},{430,-20}})));
              Modelica.Blocks.Interfaces.RealInput VUEL
                annotation (Placement(transformation(
                    extent={{-17,-17},{17,17}},
                    rotation=0,
                    origin={-119,93}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-111,21})));
              Modelica.Blocks.Interfaces.RealInput EFD0
                annotation (Placement(transformation(
                    extent={{-17,-17},{17,17}},
                    rotation=0,
                    origin={-121,-177}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-111,-179})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG
                annotation (Placement(transformation(
                    extent={{-19,-19},{19,19}},
                    rotation=0,
                    origin={-121,-73}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-119,-71})));
              Modelica.Blocks.Math.Add VERR(k1=-1, k2=1) annotation (Placement(transformation(
                    extent={{-8,8},{8,-8}},
                    rotation=0,
                    origin={-14,-8})));
              Modelica.Blocks.Interfaces.RealInput VOEL
                annotation (Placement(transformation(
                    extent={{-17,-17},{17,17}},
                    rotation=0,
                    origin={-121,-43}), iconTransformation(extent={{-17,-17},{17,17}}, origin={-111,-21})));
              Modelica.Blocks.Math.Add VERR1 annotation (Placement(transformation(
                    extent={{-9,9},{9,-9}},
                    rotation=0,
                    origin={97,-15})));
              NonElectrical.Logical.LV_GATE lV_Gate annotation (Placement(transformation(extent={{42,-32},{68,-2}})));
              NonElectrical.Logical.HV_GATE hV_Gate annotation (Placement(transformation(extent={{18,-20},{44,8}})));
              NonElectrical.Continuous.LeadLagLim LL1(
                K=1,
                outMax=V_RMAX/KR,
                outMin=V_RMIN/KR,
                T1=T_C1,
                T2=T_B1,
                y_start=VR0/KR) annotation (Placement(transformation(extent={{142,-24},{160,-6}})));
              NonElectrical.Continuous.LeadLagLim LL2(
                K=1,
                outMax=V_RMAX/KR,
                outMin=V_RMIN/KR,
                T1=T_C2,
                T2=T_B2,
                y_start=VR0/KR) annotation (Placement(transformation(extent={{180,-24},{198,-6}})));
              Modelica.Blocks.Math.Gain K_R(k=KR) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={250,-10})));
              Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN) annotation (Placement(transformation(extent={{270,-20},{290,0}})));
              Modelica.Blocks.Math.Add VERR2(k1=-1, k2=1) annotation (Placement(transformation(
                    extent={{-9,9},{9,-9}},
                    rotation=0,
                    origin={371,-31})));
              Modelica.Blocks.Math.Gain K_c(k=K_C) annotation (Placement(transformation(
                    extent={{-9,-9},{9,9}},
                    rotation=0,
                    origin={21,-129})));
              Modelica.Blocks.Math.Gain Vmin(k=V_RMIN) annotation (Placement(transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=0,
                    origin={248,-52})));
              Modelica.Blocks.Math.Gain Vmax(k=V_RMAX) annotation (Placement(transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=0,
                    origin={248,-36})));
              NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(
                K=1,
                T=T_1,
                y_start=VR0) annotation (Placement(transformation(extent={{320,-20},{340,0}})));
            protected
              parameter Real VREF(fixed=false);
              parameter Real Vm0(fixed=false);
              parameter Real VR0(fixed=false);
            initial equation
              VR0 = EFD0 + K_C*XADIFD;
              VREF = VR0/KR + ECOMP;
              Vm0 = ECOMP;
            equation
              connect(VOTHSG, VERR1.u2) annotation (Line(
                  points={{-121,-73},{76,-73},{76,-9.6},{86.2,-9.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(K_R.y, limiter.u) annotation (Line(
                  points={{261,-10},{268,-10}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(XADIFD, K_c.u) annotation (Line(
                  points={{-125,-129},{-88,-129},{-88,-130},{-54,-130},{-54,-129},{10.2,-129}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(K_c.y, VERR2.u1) annotation (Line(
                  points={{30.9,-129},{350,-129},{350,-36.4},{360.2,-36.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VERR2.y, EFD) annotation (Line(
                  points={{380.9,-31},{383.45,-31},{383.45,-30},{420,-30}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(V_REF, VERR.u2) annotation (Line(
                  points={{-111,59},{-40,59},{-40,-3.2},{-23.6,-3.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VUEL, hV_Gate.n1) annotation (Line(
                  points={{-119,93},{15.5,93},{15.5,1},{16.375,1}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VERR.y, hV_Gate.n2) annotation (Line(
                  points={{-5.2,-8},{8,-8},{8,-13},{16.375,-13}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VOEL, lV_Gate.n2) annotation (Line(
                  points={{-121,-43},{42,-43},{42,-24.5},{40.375,-24.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(hV_Gate.p, lV_Gate.n1) annotation (Line(
                  points={{42.375,-6},{42,-6},{42,-9.5},{40.375,-9.5}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(VERR1.u1, lV_Gate.p) annotation (Line(
                  points={{86.2,-20.4},{74,-20.4},{74,-17},{66.375,-17}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Vm.u, ECOMP) annotation (Line(points={{-89.8,-13},{-100.9,-13},{-125,-13}}, color={0,0,127}));
              connect(Vm.y, VERR.u1) annotation (Line(points={{-69.1,-13},{-46.55,-13},{-46.55,-12.8},{-23.6,-12.8}}, color={0,0,127}));
              connect(LL1.u, VERR1.y) annotation (Line(points={{140.2,-15},{140.2,-15},{106.9,-15}}, color={0,0,127}));
              connect(Vmax.u, ECOMP) annotation (Line(points={{240.8,-36},{-98,-36},{-98,-14},{-100.9,-13},{-125,-13}}, color={0,0,127}));
              connect(Vmin.u, ECOMP) annotation (Line(points={{240.8,-52},{230,-52},{230,-36},{-98,-36},{-98,-14},{-100.9,-13},{-125,-13}}, color={0,0,127}));
              connect(LL1.y, LL2.u) annotation (Line(points={{160.9,-15},{160.9,-15},{178.2,-15}}, color={0,0,127}));
              connect(LL2.y, K_R.u) annotation (Line(points={{198.9,-15},{228,-15},{228,-10},{238,-10}}, color={0,0,127}));
              connect(simpleLagLimVar.y, VERR2.u2) annotation (Line(points={{341,-10},{350,-10},{350,-26},{356,-26},{356,-25.6},{360.2,-25.6}}, color={0,0,127}));
              connect(Vmax.y, simpleLagLimVar.outMax) annotation (Line(points={{254.6,-36},{300,-36},{300,20},{338,20},{338,4}}, color={0,0,127}));
              connect(limiter.y, simpleLagLimVar.u) annotation (Line(points={{291,-10},{304.5,-10},{318,-10}}, color={0,0,127}));
              connect(Vmin.y, simpleLagLimVar.outMin) annotation (Line(points={{254.6,-52},{322,-52},{322,-24}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-200},{420,120}}), graphics={Text(
                      extent={{50,-2},{56,-12}},
                      lineColor={255,0,0},
                      textString="VS"),Text(
                      extent={{-24,16},{-10,0}},
                      lineColor={255,0,0},
                      textString="VERR")}),
                Icon(coordinateSystem(extent={{-120,-200},{420,120}}, preserveAspectRatio=true), graphics={Text(
                      extent={{42,14},{234,-78}},
                      lineColor={0,0,255},
                      textString="URST5T"),Rectangle(extent={{-100,120},{300,-200}}, lineColor={0,0,255}),Text(
                      extent={{-76,136},{-10,56}},
                      lineColor={0,0,255},
                      textString="ECOMP"),Text(
                      extent={{-76,-50},{2,-84}},
                      lineColor={0,0,255},
                      textString="VOTHSG"),Text(
                      extent={{-76,-94},{-16,-158}},
                      lineColor={0,0,255},
                      textString="XADIFD"),Text(
                      extent={{-76,52},{-24,-12}},
                      lineColor={0,0,255},
                      textString="VUEL"),Text(
                      extent={{-90,-168},{-26,-188}},
                      lineColor={0,0,255},
                      textString="EFD0"),Text(
                      extent={{-76,10},{-24,-52}},
                      lineColor={0,0,255},
                      textString="VOEL"),Text(
                      extent={{256,-6},{294,-68}},
                      lineColor={0,0,255},
                      textString="EFD"),Text(
                      extent={{-76,92},{-26,28}},
                      lineColor={0,0,255},
                      textString="VREF")}),
                Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
            end URST5T;
          annotation (Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end URST5T;
        annotation (Documentation(info="<html>
</html>",         revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
        end ES;

        package TG

          model IEEEG1
            Modelica.Blocks.Interfaces.RealInput SPEED_HP "Machine speed deviation from nominal (pu)"
              annotation (Placement(transformation(extent={{-172,2},{-162,14}}), iconTransformation(extent={{-162,-16},{-132,16}})));
            iPSL.NonElectrical.Continuous.LeadLag imLeadLag(
              K=K,
              T1=T_2,
              T2=T_1,
              y_start=0) annotation (Placement(transformation(extent={{-144,0},{-128,16}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              T=T_4,
              y_start=P0) annotation (Placement(transformation(extent={{-20,0},{-4,16}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=1,
              T=T_5,
              y_start=P0) annotation (Placement(transformation(extent={{22,0},{38,16}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag2(
              K=1,
              T=T_6,
              y_start=P0) annotation (Placement(transformation(extent={{62,0},{78,16}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag3(
              K=1,
              T=T_7,
              y_start=P0) annotation (Placement(transformation(extent={{102,0},{118,16}})));
            Modelica.Blocks.Math.Gain imGain1(k=K_1) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={10,32})));
            Modelica.Blocks.Math.Gain imGain2(k=K_2) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={10,-16})));
            Modelica.Blocks.Math.Gain imGain3(k=K_3) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={50,32})));
            Modelica.Blocks.Math.Gain imGain4(k=K_4) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={50,-16})));
            Modelica.Blocks.Math.Gain imGain5(k=K_5) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={90,32})));
            Modelica.Blocks.Math.Gain imGain6(k=K_6) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={90,-16})));
            Modelica.Blocks.Math.Gain imGain7(k=K_7) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={130,32})));
            Modelica.Blocks.Math.Gain imGain8(k=K_8) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={130,-16})));
            Modelica.Blocks.Interfaces.RealOutput PMECH_HP "Turbine mechanical power (pu)" annotation (Placement(transformation(extent={{170,52},{180,64}}), iconTransformation(extent={{160,26},{188,54}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH_LP "Turbine mechanical power (pu)" annotation (Placement(transformation(extent={{170,-48},{180,-36}}), iconTransformation(extent={{160,-56},{188,-24}})));
            parameter Real P0 "Power reference of the governor";
            parameter Real K=20 "Governor gain, 1/R (pu)";
            parameter Real T_1=1e-8 "Control time constant (s)";
            parameter Real T_2=1e-8 "Control time constant (s)";
            parameter Real T_3=0.1 "Control time constant (s)";
            parameter Real U_o=0.1 "Max. rate if valve opening (p.u./s)";
            parameter Real U_c=-0.1 "Max. rate if valve closing (p.u./s)";
            parameter Real P_MAX=0.903 "Max. valve position (pu)";
            parameter Real P_MIN=0 "Min. valve position (pu)";
            parameter Real T_4=0.4 "HP section time constant (s)";
            parameter Real K_1=0.3 "Fraction of power from HP (pu)";
            parameter Real K_2=0;
            parameter Real T_5=9 "Reheat+IP time constant (s)";
            parameter Real K_3=0.4 "Fraction of power from IP (pu)";
            parameter Real K_4=0;
            parameter Real T_6=0.5 "Reheat+IP time constant s";
            parameter Real K_5=0.3 "Fraction of power from LP (pu)";
            parameter Real K_6=0;
            parameter Real T_7=1e-8 "LP section time const s";
            parameter Real K_7=0 "Fraction of power from IP  (pu)";
            parameter Real K_8=0;
            Modelica.Blocks.Sources.Constant Pref(k=P0) "Power reference " annotation (Placement(transformation(extent={{-144,34},{-128,50}})));
            Modelica.Blocks.Math.Add3 add3_1(k2=-1, k3=-1) annotation (Placement(transformation(extent={{-112,0},{-96,16}})));
            Modelica.Blocks.Math.Gain gain(k=1/T_3) annotation (Placement(transformation(extent={{-90,0},{-74,16}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=U_o, uMin=U_c) annotation (Placement(transformation(extent={{-68,0},{-52,16}})));
            Modelica.Blocks.Continuous.LimIntegrator limIntegrator(
              k=1,
              outMax=P_MAX,
              outMin=P_MIN,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=P0) annotation (Placement(transformation(extent={{-46,0},{-30,16}})));
            Modelica.Blocks.Math.Add add annotation (Placement(transformation(extent={{58,52},{70,64}})));
            Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(extent={{58,-48},{70,-36}})));
            Modelica.Blocks.Math.Add add2 annotation (Placement(transformation(extent={{98,-48},{110,-36}})));
            Modelica.Blocks.Math.Add add3 annotation (Placement(transformation(extent={{98,52},{110,64}})));
            Modelica.Blocks.Math.Add add4 annotation (Placement(transformation(extent={{138,-48},{150,-36}})));
            Modelica.Blocks.Math.Add add5 annotation (Placement(transformation(extent={{138,52},{150,64}})));
          equation
            connect(SPEED_HP, imLeadLag.u) annotation (Line(points={{-167,8},{-145.6,8}}, color={0,0,127}));
            connect(Pref.y, add3_1.u1) annotation (Line(points={{-127.2,42},{-122,42},{-122,14.4},{-113.6,14.4}}, color={0,0,127}));
            connect(add3_1.u2, imLeadLag.y) annotation (Line(points={{-113.6,8},{-113.6,8},{-127.2,8}}, color={0,0,127}));
            connect(add3_1.y, gain.u) annotation (Line(points={{-95.2,8},{-91.6,8}}, color={0,0,127}));
            connect(gain.y, limiter.u) annotation (Line(points={{-73.2,8},{-69.6,8}}, color={0,0,127}));
            connect(limiter.y, limIntegrator.u) annotation (Line(points={{-51.2,8},{-47.6,8}}, color={0,0,127}));
            connect(imSimpleLag1.u, imSimpleLag.y) annotation (Line(points={{20.4,8},{20.4,8},{-3.2,8}}, color={0,0,127}));
            connect(limIntegrator.y, imSimpleLag.u) annotation (Line(points={{-29.2,8},{-21.6,8}}, color={0,0,127}));
            connect(add3_1.u3, imSimpleLag.u) annotation (Line(points={{-113.6,1.6},{-122,1.6},{-122,-22},{-26,-22},{-26,8},{-21.6,8}}, color={0,0,127}));
            connect(imGain1.u, imSimpleLag.y) annotation (Line(points={{10,24.8},{10,8},{-3.2,8}}, color={0,0,127}));
            connect(imGain2.u, imSimpleLag.y) annotation (Line(points={{10,-8.8},{10,8},{-3.2,8}}, color={0,0,127}));
            connect(imSimpleLag1.y, imSimpleLag2.u) annotation (Line(points={{38.8,8},{60.4,8}}, color={0,0,127}));
            connect(imGain3.u, imSimpleLag2.u) annotation (Line(points={{50,24.8},{50,8},{60.4,8}}, color={0,0,127}));
            connect(imGain4.u, imSimpleLag2.u) annotation (Line(points={{50,-8.8},{50,8},{60.4,8}}, color={0,0,127}));
            connect(add.u2, imGain3.y) annotation (Line(points={{56.8,54.4},{50,54.4},{50,38.6}}, color={0,0,127}));
            connect(imGain1.y, add.u1) annotation (Line(points={{10,38.6},{10,61.6},{56.8,61.6}}, color={0,0,127}));
            connect(add1.u1, imGain4.y) annotation (Line(points={{56.8,-38.4},{50,-38.4},{50,-22.6}}, color={0,0,127}));
            connect(imGain2.y, add1.u2) annotation (Line(points={{10,-22.6},{10,-45.6},{56.8,-45.6}}, color={0,0,127}));
            connect(imSimpleLag2.y, imSimpleLag3.u) annotation (Line(points={{78.8,8},{100.4,8}}, color={0,0,127}));
            connect(imGain5.u, imSimpleLag3.u) annotation (Line(points={{90,24.8},{90,8},{100.4,8}}, color={0,0,127}));
            connect(imGain6.u, imSimpleLag3.u) annotation (Line(points={{90,-8.8},{90,8},{100.4,8}}, color={0,0,127}));
            connect(imGain6.y, add2.u1) annotation (Line(points={{90,-22.6},{90,-38.4},{96.8,-38.4}}, color={0,0,127}));
            connect(add1.y, add2.u2) annotation (Line(points={{70.6,-42},{90,-42},{90,-45.6},{96.8,-45.6}}, color={0,0,127}));
            connect(add.y, add3.u1) annotation (Line(points={{70.6,58},{90,58},{90,61.6},{96.8,61.6}}, color={0,0,127}));
            connect(imGain5.y, add3.u2) annotation (Line(points={{90,38.6},{90,54.4},{96.8,54.4}}, color={0,0,127}));
            connect(imSimpleLag3.y, imGain7.u) annotation (Line(points={{118.8,8},{130,8},{130,24.8}}, color={0,0,127}));
            connect(imGain8.u, imGain7.u) annotation (Line(points={{130,-8.8},{130,24.8}}, color={0,0,127}));
            connect(add4.y, PMECH_LP) annotation (Line(points={{150.6,-42},{152,-42},{175,-42}}, color={0,0,127}));
            connect(imGain8.y, add4.u1) annotation (Line(points={{130,-22.6},{130,-38.4},{136.8,-38.4}}, color={0,0,127}));
            connect(add2.y, add4.u2) annotation (Line(points={{110.6,-42},{130,-42},{130,-45.6},{136.8,-45.6}}, color={0,0,127}));
            connect(add3.y, add5.u1) annotation (Line(points={{110.6,58},{130,58},{130,61.6},{136.8,61.6}}, color={0,0,127}));
            connect(imGain7.y, add5.u2) annotation (Line(points={{130,38.6},{130,54.4},{136.8,54.4}}, color={0,0,127}));
            connect(add5.y, PMECH_HP) annotation (Line(points={{150.6,58},{152,58},{175,58}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-140,-80},{160,80}}, preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-140,-80},{160,80}}, preserveAspectRatio=true), graphics={Rectangle(extent={{-140,80},{160,-80}}, lineColor={0,0,255}),Text(
                    extent={{-122,18},{-68,-18}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="SPEED_HP"),Text(
                    extent={{84,56},{158,26}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="PMECH_HP"),Text(
                    extent={{86,-10},{158,-48}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="PMECH_LP"),Text(
                    extent={{-68,40},{88,-46}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="IEEEG1")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Turbine and Governor (IEEEG1), PSSE manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",           revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEEEG1;

          model IEESGO "IEEE Standard Model for Turbine-Governor"
            input Modelica.Blocks.Interfaces.RealInput SPEED "Machine speed deviation from nominal (pu)"
              annotation (Placement(transformation(extent={{-140,-2},{-128,10}}), iconTransformation(extent={{-160,22},{-144,38}})));
            input Modelica.Blocks.Interfaces.RealInput PMECH0 "Initial value of turbine mechanical power (pu)"
              annotation (Placement(transformation(extent={{-140,24},{-128,36}}), iconTransformation(extent={{-160,-48},{-144,-32}})));
            parameter Real T_1=0.2 "Controller lag (s)";
            parameter Real T_2=0 "Controller lead compensation (s)";
            parameter Real T_3=0.5 "Governor lag (s)";
            parameter Real T_4=0.12 "Delay due to steam inlet volumes associated with steam chest and inlet piping (s)";
            parameter Real T_5=5 "Reheater delay including hot and cold leads (s)";
            parameter Real T_6=0.5 "Delay due to IP-LP turbine, crossover pipes, and LP end hoods (s)";
            parameter Real K_1=20 "1/p.u. regulation ";
            parameter Real K_2=0.59 "Fraction ";
            parameter Real K_3=0.43 "Fraction ";
            parameter Real P_MAX=0.98 "Upper power limit";
            parameter Real P_MIN=0 "Lower power limit";
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=K_1,
              T=T_1,
              y_start=0) annotation (Placement(transformation(extent={{-114,-6},{-94,14}})));
            iPSL.NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_2,
              T2=T_3,
              y_start=0) annotation (Placement(transformation(extent={{-82,-6},{-62,14}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=1,
              T=T_4,
              y_start=p0) annotation (Placement(transformation(extent={{26,14},{46,34}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag2(
              K=K_2,
              T=T_5,
              y_start=p0*K_2) annotation (Placement(transformation(extent={{6,-66},{26,-46}})));
            iPSL.NonElectrical.Continuous.SimpleLag imSimpleLag3(
              K=K_3,
              T=T_6,
              y_start=p0*K_2*K_3) annotation (Placement(transformation(extent={{46,-66},{66,-46}})));
            output Modelica.Blocks.Interfaces.RealOutput PMECH "Turbine mechanical power (pu)"
              annotation (Placement(transformation(extent={{146,-22},{156,-10}}), iconTransformation(extent={{160,-10},{180,10}})));
            Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-44,14},{-24,34}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=P_MAX, uMin=P_MIN) annotation (Placement(transformation(extent={{-14,14},{6,34}})));
            Modelica.Blocks.Math.Gain gain(k=1 - K_2) annotation (Placement(transformation(extent={{66,14},{86,34}})));
            Modelica.Blocks.Math.Gain gain1(k=1 - K_3) annotation (Placement(transformation(extent={{46,-26},{66,-6}})));
            Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{106,-26},{126,-6}})));
          protected
            parameter Real p0(fixed=false);
          initial algorithm
            p0 := PMECH0;
          equation
            connect(SPEED, imSimpleLag.u) annotation (Line(points={{-134,4},{-134,4},{-116,4}}, color={0,0,127}));
            connect(imSimpleLag.y, imLeadLag.u) annotation (Line(points={{-93,4},{-84,4}}, color={0,0,127}));
            connect(imLeadLag.y, add.u2) annotation (Line(points={{-61,4},{-58,4},{-58,18},{-46,18}}, color={0,0,127}));
            connect(PMECH0, add.u1) annotation (Line(points={{-134,30},{-46,30}}, color={0,0,127}));
            connect(add.y, limiter.u) annotation (Line(points={{-23,24},{-19.5,24},{-16,24}}, color={0,0,127}));
            connect(limiter.y, imSimpleLag1.u) annotation (Line(points={{7,24},{15.5,24},{24,24}}, color={0,0,127}));
            connect(imSimpleLag2.y, imSimpleLag3.u) annotation (Line(points={{27,-56},{35.5,-56},{44,-56}}, color={0,0,127}));
            connect(imSimpleLag1.y, imSimpleLag2.u) annotation (Line(points={{47,24},{54,24},{54,4},{-2,4},{-2,-56},{4,-56}}, color={0,0,127}));
            connect(gain.u, imSimpleLag2.u) annotation (Line(points={{64,24},{54,24},{54,4},{-2,4},{-2,-56},{4,-56}}, color={0,0,127}));
            connect(gain1.u, imSimpleLag3.u) annotation (Line(points={{44,-16},{34,-16},{34,-56},{44,-56}}, color={0,0,127}));
            connect(gain.y, add3_1.u1) annotation (Line(points={{87,24},{96,24},{96,-8},{104,-8}}, color={0,0,127}));
            connect(gain1.y, add3_1.u2) annotation (Line(points={{67,-16},{85.5,-16},{104,-16}}, color={0,0,127}));
            connect(imSimpleLag3.y, add3_1.u3) annotation (Line(points={{67,-56},{96,-56},{96,-24},{104,-24}}, color={0,0,127}));
            connect(add3_1.y, PMECH) annotation (Line(points={{127,-16},{151,-16}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{160,60}}), graphics={Text(
                    extent={{-50,70},{46,18}},
                    lineColor={0,0,255},
                    textString="Pm0*(1-K_2)+Pm0*K_2*(1-K_3)+Pm0*K_3*K_2
=0+0+0+Pm0")}),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{160,60}}), graphics={Rectangle(extent={{-160,60},{160,-80}}, lineColor={0,0,255}),Text(
                    extent={{-52,20},{68,-20}},
                    lineColor={0,0,255},
                    textString="IEESGO"),Text(
                    extent={{-142,36},{-118,22}},
                    lineColor={0,0,255},
                    textString="SPEED"),Text(
                    extent={{-142,-32},{-116,-48}},
                    lineColor={0,0,255},
                    textString="PMECH0"),Text(
                    extent={{134,6},{156,-6}},
                    lineColor={0,0,255},
                    textString="PMECH")}),
              Documentation(revisions="<html>
<!--DISCLAIMER-->
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"));
          end IEESGO;

          model HYGOV
            parameter Real R=0.05 "Permanent droop (pu)";
            parameter Real r=0.3 "Temporary droop (pu)";
            parameter Real T_r=5 "Governor time constant (s)";
            parameter Real T_f=0.05 "Filter time constant (s)";
            parameter Real T_g=0.5 "Servo time constant (s)";
            parameter Real VELM=0.2 "Gate open/close velocity limit";
            parameter Real G_MAX=0.9 "Maximum gate limit";
            parameter Real G_MIN=0 "Minimum gate limit";
            parameter Real T_w=1.25 "Water time constant (s)";
            parameter Real A_t=1.2 "Turbine gain";
            parameter Real D_turb=0.2 "Turbine damping";
            parameter Real q_NL=0.08 "Water flow at no load";
            Modelica.Blocks.Sources.Constant n_ref(k=nref) annotation (Placement(transformation(extent={{-178,14},{-166,26}})));
            Modelica.Blocks.Interfaces.RealInput SPEED "Machine speed deviation from nominal (pu)"
              annotation (Placement(transformation(extent={{-206,-10},{-192,4}}), iconTransformation(extent={{-84,24},{-72,36}})));
            iPSL.NonElectrical.Continuous.SimpleLag SimpleLag1(
              K=1,
              T=T_f,
              y_start=0) annotation (Placement(transformation(extent={{-126,0},{-114,12}})));
            Modelica.Blocks.Math.Gain Gain3(k=R) annotation (Placement(transformation(extent={{-130,-22},{-142,-10}})));
            Modelica.Blocks.Math.Gain Gain4(k=D_turb) annotation (Placement(transformation(extent={{-62,-34},{-50,-22}})));
            Modelica.Blocks.Sources.Constant hs(k=1) annotation (Placement(transformation(extent={{20,-20},{32,-8}})));
            Modelica.Blocks.Continuous.Integrator q(
              y_start=q0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              k=1/T_w) annotation (Placement(transformation(extent={{62,-4},{74,8}})));
            Modelica.Blocks.Sources.Constant qNL(k=q_NL) annotation (Placement(transformation(extent={{92,-18},{84,-10}})));
            Modelica.Blocks.Math.Gain Gain6(k=A_t) annotation (Placement(transformation(extent={{132,-2},{144,10}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH "Turbine mechanical power (pu)" annotation (Placement(transformation(extent={{170,-6},{182,6}}), iconTransformation(extent={{80,-4},{88,4}})));
            iPSL.NonElectrical.Continuous.SimpleLag g(
              K=1,
              T=T_g,
              y_start=g0) "servo_motor" annotation (Placement(transformation(extent={{-40,0},{-28,12}})));
            Modelica.Blocks.Interfaces.RealInput PMECH0 "Initial turbine mechanical power (pu)"
              annotation (Placement(transformation(extent={{-84,-62},{-76,-52}}), iconTransformation(extent={{-84,-36},{-72,-24}})));
            Modelica.Blocks.Nonlinear.Limiter Velocity_Limiter(uMin=-VELM, uMax=VELM) annotation (Placement(transformation(extent={{-86,0},{-74,12}})));
            Modelica.Blocks.Continuous.LimIntegrator Position_Limiter(
              outMin=G_MIN,
              outMax=G_MAX,
              k=1,
              y_start=c0,
              initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(transformation(extent={{-68,0},{-56,12}})));
            Real G "Gate opening (pu)";
            Real c "Desired gate opening (pu)";
            Real Q "Turbine flow (pu)";
            Real H "Turbine head (pu)";
            Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(extent={{-144,0},{-132,12}})));
            Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(extent={{-168,-12},{-156,0}})));
            Modelica.Blocks.Math.Division division annotation (Placement(transformation(extent={{0,-4},{12,8}})));
            Modelica.Blocks.Math.Product product annotation (Placement(transformation(extent={{20,-4},{32,8}})));
            Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(transformation(extent={{42,-4},{54,8}})));
            Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(transformation(extent={{82,-4},{94,8}})));
            Modelica.Blocks.Math.Add add4(k2=-1) annotation (Placement(transformation(extent={{152,-6},{164,6}})));
            Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(extent={{58,-30},{70,-18}})));
          protected
            parameter Real h0=1 "water head initial value";
            // Real T_w(start=T_w);//=1.25 "Water time constant, s";
            parameter Real q0(fixed=false);
            //=Pm0/(A_t*h0)+q_NL "water flow initial value";
            parameter Real g0(fixed=false);
            //=q0/sqrt(h0) "the gate opening initial value";
            parameter Real c0(fixed=false);
            //=g0 "desired gate position";
            parameter Real e0=0 "initial output for the filter";
            parameter Real nref(fixed=false);
            //=R*c0 "speed reference";
            parameter Real P_m0(fixed=false);
          public
            Modelica.Blocks.Math.Product product2 annotation (Placement(transformation(extent={{108,-2},{120,10}})));
