within ;
model case2
  parameter Real SNREF = 100.0;
  Modelica.Blocks.Sources.Constant omegaRef (
  k = 1
  ) annotation (Placement(transformation()));

// BUSES
  iPSL.Electrical.Buses.Bus bus__GEN______TN (
	 V_0 = 1.0,
	 angle_0 = 0.0
	 ) annotation (Placement(transformation()));
  iPSL.Electrical.Buses.Bus bus__GRID_____TN (
	 V_0 = 1.0,
	 angle_0 = 0.0
	 ) annotation (Placement(transformation()));

// INFINITE BUS		 
  iPSL.Electrical.Buses.Bus bus__INF______TN (
	 V_0 = 1.0,
	 angle_0 = 0.0
	 ) annotation (Placement(transformation()));
  iPSL.Electrical.Buses.InfiniteBusEuro busInf__INF______TN (
     V_0 = 1.0, 
     angle_0 = 0.0, 
     R = 0.00438, 
     X = 0.0438
     ) annotation (Placement(transformation()));
// LOADS
  iPSL.Electrical.Loads.Eurostag.PwLoadVoltageDependence load__GEN______EC (
	 V_0 = 1.0,
	 P_0 = 380.0,
	 Q_0 = 0.0,
	 alpha = 2,
	 beta = 2,
	 angle_0 = 0.0
	 ) annotation (Placement(transformation()));

// FIXED TRANSFORMERS
  iPSL.Electrical.Branches.Eurostag.PwTransformer_2 trafo__GEN______GRID_____1_PT (
	 R = 3.647389E-4,
	 X = 0.03890383,
	 G = 0.0,
	 B = 0.0,
	 r = 1.1026316
	 ) annotation (Placement(transformation()));

// LINES
  iPSL.Electrical.Branches.PwLine_2 line__GRID_____INF______1_AC (
	 R = 6.0E-5,
	 X = 0.00692,
	 G = 0.0,
	 B = 0.0
	 ) annotation (Placement(transformation()));

// FIXED INJECTIONS

// GENERATORS
  iPSL.Electrical.Machines.Eurostag.PwGeneratorM2S gen_pwGeneratorM2S__GEN______SM (
	 SNREF = SNREF, 
	 ur0 = 1.0, 
	 ui0 = 0.0, 
	 transformerIncluded = false, 
	 Saturated = false, 
	 TX = 0, 
	 md = 0, 
	 mq = 0, 
	 snd = 0, 
	 snq = 0, 
	 init_theta = 0.9395703332551265, 
	 init_omega = 1.0, 
	 init_efd = 1.817237964064126, 
	 WLMDVPu = 1.85, 
	 init_lambdaad = -0.6821676773861628, 
	 init_cm = 0.7999999999999999, 
	 init_lambdaq1 = 0.7400292291048834, 
	 init_lambdaq2 = 0.7400292291048834, 
	 init_iq = 2.242512815469344, 
	 init_id = 3.067757531562062, 
	 init_lambdaaq = 0.7400292291048834, 
	 init_lambdad = -0.6821676773861628, 
	 init_lambdaf = -0.9152870006680368,
	 PNALT = 475.0,
	 IENR = 4,
	 DIn = 0.0,
	 HIn = 4.0,
	 TSD0 = 0.042,
	 XPD = 0.35,
	 TPD0 = 5.143,
	 rStatIn = 0.0,
	 XPQ = 0.5,
	 TSQ0 = 0.083,
	 SN = 500.0,
	 TPQ0 = 2.16,
	 XSD = 0.25,
	 XD = 2.0,
	 lStatIn = 0.15,
	 XSQ = 0.3,
	 XQ = 1.8,
	 PN = 475.0,
	 IWLMDV = 1
	 ) annotation (Placement(transformation()));

// REGULATORS
  iPSL.Electrical.Controls.Eurostag.sexs reg_sexs__GEN______SM (
	 SNREF = 100.0,
	 SN = 500.0,
	 PN = 475.0,
	 PNALT = 475.0,
	 init_EFD = 1.817237964064126,
	 init_VREF = 1.009086189820321,
	 init_YLL = 0.009086189820320629,
	 TE = 0.05,
	 K = 200.,
	 KC = 1.,
	 EMIN = 0.,
	 TA = 3.,
	 TB = 10.,
	 EMAX = 4.
	 ) annotation (Placement(transformation()));
  iPSL.Electrical.Controls.Eurostag.tgov1 reg_tgov1__GEN______SM (
	 SNREF = 100.0,
	 SN = 500.0,
	 PN = 475.0,
	 PNALT = 475.0,
	 init_REF = 0.04,
	 init_PMECH = 0.7999999999999999,
	 init_CM = 0.7999999999999999,
	 DT = 0.,
	 RR = 0.05,
	 VMIN = 0.,
	 VMAX = 1.010000,
	 T1 = 0.5,
	 T2 = 3.,
	 T3 = 10.
	 ) annotation (Placement(transformation()));
  iPSL.Electrical.Controls.Eurostag.pss2ab reg_pss2ab__GEN______SM (
	 SNREF = 100.0,
	 SN = 500.0,
	 PN = 475.0,
	 PNALT = 475.0,
	 init_IN = 1.0,
	 init_AP = 0.76,
	 T4 = 0.015,
	 VSTMIN = -0.1,
	 T7 = 2.,
	 KS1 = 0.,
	 KS3 = 1.,
	 KS2 = 0.1564,
	 M = 0.,
	 N = 0.,
	 TW2 = 2.,
	 TW1 = 2.,
	 TW3 = 2.,
	 VSTMAX = 0.1,
	 T1 = 0.25,
	 T2 = 0.03,
	 T3 = .1500000
	 ) annotation (Placement(transformation()));

equation
  connect(omegaRef.y, gen_pwGeneratorM2S__GEN______SM.omegaRef);
  
// Connecting REGULATORS and MACHINES
  connect(reg_sexs__GEN______SM.pin_EFD, gen_pwGeneratorM2S__GEN______SM.pin_EFD) annotation (Line());
  connect(reg_sexs__GEN______SM.pin_TerminalVoltage, gen_pwGeneratorM2S__GEN______SM.pin_TerminalVoltage) annotation (Line());
  connect(reg_tgov1__GEN______SM.pin_CM, gen_pwGeneratorM2S__GEN______SM.pin_CM) annotation (Line());
  connect(reg_tgov1__GEN______SM.pin_OMEGA, gen_pwGeneratorM2S__GEN______SM.pin_OMEGA) annotation (Line());
  connect(reg_pss2ab__GEN______SM.pin_ActivePowerSN, gen_pwGeneratorM2S__GEN______SM.pin_ActivePowerSN) annotation (Line());
  connect(reg_pss2ab__GEN______SM.pin_OMEGA, gen_pwGeneratorM2S__GEN______SM.pin_OMEGA) annotation (Line());

// Connecting REGULATORS and REGULATORS
  connect(reg_sexs__GEN______SM.pin_VS, reg_pss2ab__GEN______SM.pin_VS) annotation (Line());
  connect(reg_tgov1__GEN______SM.pin_OMEGA, reg_pss2ab__GEN______SM.pin_OMEGA) annotation (Line());

// Connecting LINES
  connect(bus__GRID_____TN.p, line__GRID_____INF______1_AC.p) annotation (Line());
  connect(line__GRID_____INF______1_AC.n, bus__INF______TN.p) annotation (Line());

// COUPLING DEVICES

// Connecting LOADS
  connect(bus__GEN______TN.p, load__GEN______EC.p) annotation (Line());

// Connecting GENERATORS
  connect(bus__GEN______TN.p, gen_pwGeneratorM2S__GEN______SM.sortie) annotation (Line());

// Connecting FIXED TRANSFORMERS
  connect(bus__GEN______TN.p, trafo__GEN______GRID_____1_PT.p) annotation (Line());
  connect(trafo__GEN______GRID_____1_PT.n, bus__GRID_____TN.p) annotation (Line());

  // Connecting INFINITE BUSES
  connect(bus__INF______TN.p, busInf__INF______TN.p) annotation (Line());  
  
// Connecting OTHERS

// Modelica version required
  annotation (uses(Modelica(version="3.2.1")));
end case2;

